elm_loc_name,con_bus1,elm_outserv,elm_pgini,elm_qgini,elm_usetp,elm_av_mode,elm_ip_ctrl,typ_sgn,typ_ugn,typ_cosn,typ_Q_min,typ_Q_max,msc_powermodels_index,msc_fuel,msc_powerfactory_model,con_stactrl,msc_frame_type,msc_avr,msc_pss,msc_gov,typ_xl,typ_x0sy,typ_xd,typ_xq,typ_xds,typ_xqs,typ_xdss,typ_xqss,typ_tds,typ_tqs,typ_tdss,typ_tqss,typ_h,typ_iturbo,elm_desc,grf_rCenterX,grf_rCenterY,grf_sSymNam,gco_rX,gco_rY
gen_3421_5,bus_3421,0,143.62341807961803,8.5770152216617,1.0139599999994744,constv,0,356.99501622348663,15.75,1.0,-90.0,150.0,97,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.2091733865945275,0.5584359856872475,2.4615788478212544,1.5871999812763415,0.3633520661143772,0.8337915787789989,0.2690909154772611,0.2690909154772611,9.00120812370675,1.42893853170797,0.0353049714509398,0.136436433299445,3.394353414656275,1,PowerModels index: 97,13195.0,50531.25,d_symg,"[13195.0, 13195.0]","[50531.25, 50548.75]"
gen_3422_6,bus_3422,0,252.81525112172497,20.5288921560526,1.0173799999995594,constv,0,355.01293108911705,15.75,1.0,-80.0,150.0,98,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.20679975702517897,0.54104299076571,2.3877786348622343,1.5868251602756556,0.3547767802710276,0.8332041641281545,0.2637103501166471,0.2637103501166471,9.07079565360909,1.46636158179026,0.0360380109102698,0.135713061690563,3.4063369107124437,1,PowerModels index: 98,13575.625,50645.0,d_symg,"[13575.625, 13575.625]","[50645.0, 50662.5]"
gen_3423_1,bus_3423,0,339.36660236744706,9.45069326332528,1.015249999999339,constv,0,459.2729605182146,20.0,1.0,-100.0,180.0,99,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.29560531558912656,0.58663344774302,2.550586623695049,2.595779050024263,0.40725292402008395,0.6695179198357941,0.3404484304692104,0.3404484304692104,6.97784928334411,1.03591020514723,0.0472164834095165,0.0680591719527729,2.5010769070217713,1,PowerModels index: 99,16734.375,45316.25,d_symg,"[16734.375, 16734.375]","[45316.25, 45333.75]"
gen_3424_2,bus_3424,0,328.650323317071,1.83437086554319,1.011229999999337,constv,0,463.2023249438188,20.0,1.0,-100.0,190.0,100,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.2947392769076405,0.6021013914016075,2.640792612278069,2.611655311510923,0.3954589090928301,0.6840473653857434,0.3408949846358435,0.3408949846358435,6.99216537688626,1.01008997280151,0.0456134201057721,0.0680016349351034,2.4542012610703074,1,PowerModels index: 100,16874.375,45101.875,d_symg,"[16874.375, 16874.375]","[45101.875, 45119.375]"
gen_3425_3,bus_3425,0,333.605957972587,3.30725365806478,1.0118199999993385,constv,0,457.85925657606316,20.0,1.0,-90.0,190.0,101,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.28828547889522754,0.58602766990196,2.576418734824876,2.6133264562421736,0.39763875099452667,0.68621459885145,0.34553770028748,0.34553770028748,6.8380361740361,1.018040044792,0.0466622058417415,0.068566897973977,2.4620225094211436,1,PowerModels index: 101,16611.875,45469.375,d_symg,"[16611.875, 16611.875]","[45469.375, 45486.875]"
gen_3426_4,bus_3426,0,352.540245030636,28.1103395883693,1.010539999999349,constv,0,453.3482334638301,20.0,1.0,-100.0,190.0,102,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.28679735570642173,0.6006789432642975,2.6463425881622293,2.612183882512069,0.4018460943642197,0.6926792131589831,0.3493139242590824,0.3493139242590824,6.89142244027462,1.01466865255497,0.0470498466367135,0.0709491404084489,2.527413901244945,1,PowerModels index: 102,16283.75,45473.75,d_symg,"[16283.75, 16283.75]","[45473.75, 45491.25]"
gen_3430_1,bus_3430,0,291.08311794626997,-1.2139723646659397,1.0172599999997485,constv,0,469.07217327861355,20.0,1.0,-110.00000000000001,190.0,103,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.3051479086703112,0.577217709455405,2.5253091566204597,1.8345557781964865,0.3571388252323828,0.429972827935876,0.3289364974107386,0.3289364974107386,5.13921708392445,2.03895327723585,0.0281393186561996,0.239056875193492,2.5131408623305633,1,PowerModels index: 103,17154.375,49026.25,d_symg,"[17154.375, 17154.375]","[49026.25, 49043.75]"
gen_3431_2,bus_3431,0,337.08405474398,2.37235024599703,1.0188599999997756,constv,0,455.00142505768133,20.0,1.0,-110.00000000000001,190.0,104,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.30490041012359875,0.57261486406764,2.5207566627309848,1.9278416863808843,0.35775464650081984,0.4476412942608674,0.32959673763388286,0.32959673763388286,5.21611048839986,2.08348544691689,0.027697838442307,0.238239405105589,2.4748827561009312,1,PowerModels index: 104,16703.75,49367.5,d_symg,"[16703.75, 16703.75]","[49367.5, 49385.0]"
gen_3434_1,bus_3434,0,97.7013988349731,4.29467949318355,1.0193399999995307,constv,0,173.13640435569246,15.0,1.0,-50.0,70.0,105,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.12295635888628355,0.4354186370585825,1.9042519596082776,1.786547896309295,0.2661437070943756,0.7398753813150496,0.1994860675885187,0.1994860675885187,9.62945421797982,1.59715483102575,0.0471132505866699,0.0756010422993917,6.496019427298207,1,PowerModels index: 105,20510.0,44677.5,d_symg,"[20510.0, 20510.0]","[44677.5, 44695.0]"
gen_3435_2,bus_3435,0,99.9689406776247,1.1591755747586,1.0163699999995293,constv,0,172.66519427459482,15.0,1.0,-50.0,70.0,106,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.1237567361246925,0.4372074026148525,1.9130967687948752,1.7821291520205411,0.2575934744946721,0.7311332368597759,0.19888752319827166,0.19888752319827166,10.075610053159,1.62233106968924,0.0450799652872374,0.0764521842975169,6.364966418823712,1,PowerModels index: 106,20422.5,44830.625,d_symg,"[20422.5, 20422.5]","[44830.625, 44848.125]"
gen_3436_3,bus_3436,0,107.51995301137498,-6.630803831098969,1.0089999999995294,constv,0,168.8072507546194,15.0,1.0,-50.0,70.0,107,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.12353689076197982,0.427048611814845,1.877198681429304,1.8484913820046802,0.2555932268425772,0.7338409479065814,0.20190988153984848,0.20190988153984848,10.5812228892087,1.64749556288123,0.0460557944513857,0.0757992805988761,6.32413396588749,1,PowerModels index: 107,20461.875,44581.25,d_symg,"[20461.875, 20461.875]","[44581.25, 44598.75]"
gen_3437_4,bus_3437,0,254.35082605878102,114.02582900406999,1.069549999999528,constv,0,408.2641024850157,15.0,1.0,-90.0,160.0,108,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.2147525489144644,0.5656208392587025,2.4592037561727724,2.4430921676733344,0.36487187806089777,0.6159780404323472,0.28283184357610136,0.28283184357610136,7.41282163191959,0.554108337114216,0.0400270751188276,0.0769328714530449,2.895297038114753,1,PowerModels index: 108,20426.875,44734.375,d_symg,"[20426.875, 20426.875]","[44734.375, 44751.875]"
gen_3438_1,bus_3438,0,133.617273394639,1.6690695347473001,0.9673799999994654,constv,0,227.88203993792882,15.75,1.0,-60.0,90.0,109,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.15622021948568474,0.6299167819390425,2.7426249521965618,1.8142646433286027,0.24601313211347853,1.4546829498828888,0.18436672824736733,0.18436672824736733,13.7501555766666,3.58677893648786,0.562812431588769,0.62336020775605,5.5277671590563395,1,PowerModels index: 109,19425.0,45128.125,d_symg,"[19425.0, 19425.0]","[45128.125, 45145.625]"
gen_3439_2,bus_3439,0,167.280394055444,3.2157747441737397,0.9663399999994686,constv,0,224.05782537957205,15.75,1.0,-60.0,90.0,110,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.15682579370258765,0.5840767539287325,2.5511684475933327,1.8971675866817466,0.24358819728214015,1.480370438436522,0.18981681325689623,0.18981681325689623,13.5332678150258,3.572616360866,0.0561062996534631,0.629030369757209,5.5448986751300176,1,PowerModels index: 110,19451.25,44830.625,d_symg,"[19451.25, 19451.25]","[44830.625, 44848.125]"
gen_3442_1,bus_3442,0,392.37162271625607,15.8635004029665,0.9883099999997641,constv,0,668.8422990247938,19.5,1.0,-120.0,229.99999999999997,111,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.24397414955156482,0.4690290484931325,1.9979631384567489,2.0276160766245264,0.3595401608944892,0.5741664460382034,0.2990246748597735,0.2990246748597735,6.49123385105608,1.43420447916258,0.03498675205498,0.0407677942737937,2.8338574852037275,1,PowerModels index: 111,17031.875,49179.375,d_symg,"[17031.875, 17031.875]","[49179.375, 49196.875]"
gen_3443_2,bus_3443,0,389.17365927410503,16.542018985211897,0.9884899999997543,constv,0,675.0267274853935,19.5,1.0,-120.0,220.00000000000003,112,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.24231241871185263,0.4808356375694275,2.0344225113780694,2.0587780348892637,0.368644109140634,0.562248114604346,0.2877139131182865,0.2877139131182865,6.36829916049261,1.46957646857947,0.0347444396400359,0.0406297421539202,2.9173873821720266,1,PowerModels index: 112,16887.5,49293.125,d_symg,"[16887.5, 16887.5]","[49293.125, 49310.625]"
gen_3444_1,bus_3444,0,446.095845639464,33.8465337004101,0.9774799999993746,constv,0,719.7354293815149,20.5,1.0,-210.0,260.0,113,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.24010583100841437,0.462616370117815,1.9844742864151643,2.0286983911720173,0.34587029011904463,0.5583581665284784,0.2620684758756284,0.2620684758756284,6.53116008633329,1.41699244437274,0.0360051458599046,0.0471268866275903,2.660763811275713,1,PowerModels index: 113,16458.75,45395.0,d_symg,"[16458.75, 16458.75]","[45395.0, 45412.5]"
gen_3448_1,bus_3448,0,0.0,0.124195797505276,1.0197399999983627,constv,0,40.64382213559853,11.0,1.0,-20.0,20.0,114,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.14585705396058626,0.356652551978605,1.6387455765969143,0.9388742975706381,0.3729759814676193,0.0,0.22996507629172167,0.22996507629172167,8.16106135559008,0.0,0.0711400947159156,0.184429087537788,2.121578354199495,0,PowerModels index: 114,9625.0,61871.25,d_symg,"[9625.0, 9625.0]","[61871.25, 61888.75]"
gen_3449_2,bus_3449,0,26.060170449972205,-0.192852384490659,1.0237399999985672,constv,0,40.40366697492711,11.0,1.0,-20.0,20.0,115,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.19204427498488408,0.30697036185608,1.4131603863604894,0.6218548990207884,0.32851145735025056,0.0,0.2553549902407792,0.2553549902407792,6.78570924373809,0.0,0.0692698138938285,0.160132405337552,2.8049266331330305,0,PowerModels index: 115,10268.125,62304.375,d_symg,"[10268.125, 10268.125]","[62304.375, 62321.875]"
gen_3453_1,bus_3453,0,0.0,2.49148080884786,0.9424499999986964,constv,0,31.305691110324734,11.0,1.0,-10.0,20.0,116,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.1788044650301247,0.2627915696300325,1.3663544864458566,0.7266116585759596,0.3349766951017539,0.0,0.23453627776692107,0.23453627776692107,6.12672656222945,0.0,0.0562831844830886,0.158503101532022,2.2832964672679448,0,PowerModels index: 116,9283.75,59141.25,d_symg,"[9283.75, 9283.75]","[59141.25, 59158.75]"
gen_3454_2,bus_3454,0,18.586411690213502,1.8555040984759998,0.9397999999988091,constv,0,31.79202572583192,11.0,1.0,-10.0,20.0,117,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.17938726638427588,0.2758433507203775,1.41943351140237,0.711751267263956,0.33241518978078605,0.0,0.24030251645656803,0.24030251645656803,5.97985164252343,0.0,0.0579157009681687,0.152448674468719,2.365242376499813,0,PowerModels index: 117,9401.875,59587.5,d_symg,"[9401.875, 9401.875]","[59587.5, 59605.0]"
gen_3455_3,bus_3455,0,18.792232497129604,2.31586751971524,0.9426699999988117,constv,0,31.00916685409862,11.0,1.0,-10.0,20.0,118,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.1777831333498668,0.2701580933232675,1.4140563934350745,0.7132772125119532,0.3396637842027099,0.0,0.24110082665099558,0.24110082665099558,5.91066214907914,0.0,0.0585304443674162,0.152371044559637,2.331761260894714,0,PowerModels index: 118,9340.625,59228.75,d_symg,"[9340.625, 9340.625]","[59228.75, 59246.25]"
gen_3456_4,bus_3456,0,0.0,0.570948067357205,0.9353699999986873,constv,0,31.690188252685303,11.0,1.0,-10.0,20.0,119,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.18005437408494201,0.2729835293692425,1.4076881200132212,0.7301167841936295,0.3297157606025594,0.0,0.24019477588997126,0.24019477588997126,5.96565050280886,0.0,0.0585229253903031,0.153289203950041,2.374486708283581,0,PowerModels index: 119,9314.375,59591.875,d_symg,"[9314.375, 9314.375]","[59591.875, 59609.375]"
gen_3457_5,bus_3457,0,0.0958614002307877,0.777090317195049,1.0151799999985862,constv,0,13.297658590516987,6.6,1.0,-10.0,10.0,120,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.20583494004507008,0.268288888149715,1.6280917355588038,0.8331974591219994,0.38856137602241003,0.0,0.2862474756042301,0.2862474756042301,5.90421553250868,0.0,0.0570922884592786,0.158422106663394,1.986352067841624,0,PowerModels index: 120,8863.75,59946.25,d_symg,"[8863.75, 8863.75]","[59946.25, 59963.75]"
gen_3462_1,bus_3462,0,149.13769483177,-11.938774312788402,1.0034699999990409,constv,0,215.64750590477462,11.0,1.0,-70.0,90.0,121,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.22243446291569763,0.659242306136585,2.9017643219002665,2.866938968288542,0.39244219387152485,0.7168883470643711,0.2647543762656996,0.2647543762656996,9.9886029273714,2.56252056546509,0.0459457762856036,0.153269049965311,5.4718793199566145,1,PowerModels index: 121,12394.375,60033.75,d_symg,"[12394.375, 12394.375]","[60033.75, 60051.25]"
gen_3463_1,bus_3463,0,78.57012764308452,7.65819148109229,0.9201099999992431,constv,0,117.01570017589025,10.5,1.0,-40.0,50.0,122,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.150263866422915,0.5600968019324924,2.4779942304114053,2.2984771107029376,0.3020790774410142,0.5227812744711549,0.1939741464334851,0.1939741464334851,8.66599648480853,2.57883605716052,0.0503824694449548,0.150552357514389,4.077760543912038,1,PowerModels index: 122,13737.5,61713.75,d_symg,"[13737.5, 13737.5]","[61713.75, 61731.25]"
gen_3464_1,bus_3464,0,122.659723240664,-4.114679432228209,1.004909999999242,constv,0,205.9163980308003,10.5,1.0,-50.0,80.0,123,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.25500208163468013,0.6467035999381625,2.807343303511014,2.32356047900545,0.31777817459328506,1.645524492335356,0.2622680215597905,0.2622680215597905,10.4732344514504,3.45203370006289,0.045548999259132,0.422605552948779,5.788198429095023,1,PowerModels index: 123,10788.75,42000.0,d_symg,"[10788.75, 10788.75]","[42000.0, 42017.5]"
gen_3466_1,bus_3466,0,28.5315465193212,-5.97646587355519,0.9980499999992299,constv,0,40.051302874875226,33.0,1.0,-20.0,20.0,124,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.11604888202024824,0.5354111614278525,2.4719036819741036,1.2387241793397643,0.30532577321482224,1.2159808051074812,0.20121464820529616,0.20121464820529616,3.85515368472785,0.800921465251595,0.486007277850062,0.0811903934385628,0.770874434312384,1,PowerModels index: 124,10959.375,41803.125,d_symg,"[10959.375, 10959.375]","[41803.125, 41820.625]"
gen_3525_2,bus_3525,0,151.481625780188,-3.1803239799808702,0.986989999999454,constv,0,240.67633548847334,15.75,1.0,-60.0,90.0,125,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.18371317384069658,0.6404796050221775,2.7623239177450776,2.6570975254531297,0.28256749599214737,0.4474889499724312,0.20537815001752047,0.20537815001752047,10.5113917976534,0.948073863982223,0.0210824453208363,0.0322791219606996,6.6013136274918045,1,PowerModels index: 125,19324.375,45189.375,d_symg,"[19324.375, 19324.375]","[45189.375, 45206.875]"
gen_3526_3,bus_3526,0,162.32070663892702,-6.57704077966753,0.983809999999454,constv,0,251.70758752337386,15.75,1.0,-50.0,100.0,126,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.1858753262895219,0.6591896275808675,2.87324158673159,2.609943589864464,0.28376730723431026,0.4516388963076529,0.2140538206828889,0.2140538206828889,10.2293869178845,0.965527558209607,0.0218661442307755,0.0330936538539827,6.597529192087637,1,PowerModels index: 126,19503.75,45053.75,d_symg,"[19503.75, 19503.75]","[45053.75, 45071.25]"
gen_3527_1,bus_3527,0,134.162182604531,10.3741542792809,0.9966199999994526,constv,0,242.55265565657834,15.75,1.0,-60.0,90.0,127,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.1835753203906868,0.6629519883183524,2.8556699169120967,2.65996179770716,0.27639770986648543,0.43486169903982647,0.20798708837594504,0.20798708837594504,10.5212591934707,0.969115131787257,0.0216991204970051,0.0326575705833733,6.782348865336983,1,PowerModels index: 127,19508.125,44948.75,d_symg,"[19508.125, 19508.125]","[44948.75, 44966.25]"
gen_3585_1,bus_3585,0,333.83098638962196,18.201650020846603,1.0064999999997681,constv,0,457.67996655685863,20.0,1.0,-90.0,190.0,128,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.3145700291007818,0.564136743018375,2.4803793925809834,1.843378161345214,0.35361509572665695,0.4418983685302107,0.33657126536924614,0.33657126536924614,5.03132362128235,2.01377022638917,0.0281767686988693,0.23915942830476,2.497204877485215,1,PowerModels index: 128,15518.125,50544.375,d_symg,"[15518.125, 15518.125]","[50544.375, 50561.875]"
gen_3586_2,bus_3586,0,331.572555586178,14.097260140581,1.0042299999997855,constv,0,467.2012906405933,20.0,1.0,-90.0,190.0,129,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.3059627204277073,0.568703848772885,2.4900230350430608,1.908138749163457,0.34708820657762673,0.4414535893978982,0.32406625154421775,0.32406625154421775,5.03224208392203,2.04006330519915,0.027402938270336,0.238587287424132,2.500938044810417,1,PowerModels index: 129,15273.125,50649.375,d_symg,"[15273.125, 15273.125]","[50649.375, 50666.875]"
gen_3587_3,bus_3587,0,136.302122333584,-16.7380826868276,0.9947799999996391,constv,0,449.3988234686719,20.0,1.0,-130.0,150.0,130,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.2984341553877421,0.570048846006975,2.4189172159049974,1.8510202702493794,0.3402574910116757,0.42960343195652795,0.3224761529933483,0.3224761529933483,5.168982744799,2.04926389493048,0.0273757392545929,0.239704781253589,2.5621090978942243,1,PowerModels index: 130,15365.0,50596.875,d_symg,"[15365.0, 15365.0]","[50596.875, 50614.375]"
gen_3588_4,bus_3588,0,349.539415874761,9.086868038214742,1.00247999999979,constv,0,549.7221246732269,20.0,1.0,-90.0,190.0,131,Black Coal,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.29640430920016053,0.5720967587517225,2.438679995750597,1.8670838603703512,0.34043577109023604,0.4366868617953424,0.3200521648270702,0.3200521648270702,5.13414660817944,2.02966636954807,0.0273117118729278,0.234778617666801,2.5785509424644393,1,PowerModels index: 131,15456.875,50631.875,d_symg,"[15456.875, 15456.875]","[50631.875, 50649.375]"
gen_3655_1,bus_3655,0,367.584851894179,41.0305055378158,1.0036599999993978,constv,0,623.8147148578429,19.0,1.0,-180.0,229.99999999999997,132,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.20788234240920836,0.536179720030165,2.30726884821196,1.956260831599761,0.32935782462900537,1.1298620821855578,0.2374106638370167,0.2374106638370167,7.23080071737408,1.59401434882428,0.0209646982420236,0.251462698238902,2.034674545464081,1,PowerModels index: 132,19600.0,42091.875,d_symg,"[19600.0, 19600.0]","[42091.875, 42109.375]"
gen_3656_2,bus_3656,0,364.29128839322004,48.745432587144,1.0050999999994,constv,0,610.9791579716295,19.0,1.0,-190.0,229.99999999999997,133,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.211960876023601,0.5421152264690025,2.3406407800400855,1.9531621415669125,0.32862378071512544,1.1717797978162368,0.2458225293917691,0.2458225293917691,7.16370960273896,1.55405060914112,0.0209569999435917,0.25156340522808,2.039971855777295,1,PowerModels index: 133,19643.75,41860.0,d_symg,"[19643.75, 19643.75]","[41860.0, 41877.5]"
gen_4027_1,bus_4027,0,0.0,3.57525504164393,0.9806400000009817,constv,0,47.063022605322864,11.5,1.0,-10.0,30.0,137,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.26778285811860086,0.8276675732114825,4.296796101706868,3.770575165251039,0.4735901913595212,0.6813553154732722,0.37894048826141674,0.37894048826141674,6.92759781420697,2.21503148312215,0.0410523054329678,0.0402912167338654,0.4920152144565346,1,PowerModels index: 137,7988.75,17206.875,d_symg,"[7988.75, 7988.75]","[17206.875, 17224.375]"
gen_4028_1,bus_4028,0,0.0,3.75328538779309,0.98165000000098,constv,0,47.810434179011594,11.5,1.0,-10.0,30.0,138,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.2633467765249206,0.7959422592825725,4.088914879449688,3.8082287968990407,0.4635900777399247,0.6688019753743263,0.3760765993457974,0.3760765993457974,6.74260334243998,2.21459018998314,0.041636662135832,0.0414714867752045,0.5068676243923854,1,PowerModels index: 138,7997.5,17298.75,d_symg,"[7997.5, 7997.5]","[17298.75, 17316.25]"
gen_4029_1,bus_4029,0,0.0,0.258818292321265,0.9734700000009826,constv,0,47.265368659749974,11.5,1.0,-10.0,30.0,139,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.27017718591053264,0.795947279379935,4.120092580950333,3.817512909381919,0.4752984133971118,0.6761092560348273,0.3717681952258885,0.3717681952258885,6.8490337250568,2.22632003779057,0.0408653176035732,0.0403539084820077,0.4913774954120898,1,PowerModels index: 139,8058.75,17132.5,d_symg,"[8058.75, 8058.75]","[17132.5, 17150.0]"
gen_4030_1,bus_4030,0,0.0,4.23996887961002,0.9827700000009835,constv,0,47.65029561571251,11.5,1.0,-10.0,30.0,140,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.26648854045026554,0.8114360498571775,4.177652771083661,3.724977932249397,0.47678607603128875,0.6674747601443451,0.38259134178487614,0.38259134178487614,6.90915627587121,2.21485167982522,0.0410489713214338,0.0408038992714137,0.4900325105888478,1,PowerModels index: 140,8071.875,17228.75,d_symg,"[8071.875, 8071.875]","[17228.75, 17246.25]"
gen_4033_1,bus_4033,0,0.0,1.9322701630242196,0.9760600000009765,constv,0,47.85445479122037,11.5,1.0,-10.0,30.0,141,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.26599368511769306,0.8084679086366675,4.150783859594359,3.7716314542593548,0.45574023178935213,0.6598857509317418,0.3790073319238461,0.3790073319238461,6.68756683983374,2.22052502406761,0.0410490254191682,0.0419163630865514,0.49823265572358333,1,PowerModels index: 141,5993.75,17189.375,d_symg,"[5993.75, 5993.75]","[17189.375, 17206.875]"
gen_4034_1,bus_4034,0,0.0,1.952267824,0.9660300000009765,constv,0,48.04570252607464,11.5,1.0,-10.0,30.0,142,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.25989826591107296,0.8162936026647225,4.180223844298423,3.883764838912467,0.4569626537792048,0.663254764823601,0.375304729503503,0.375304729503503,6.62671143864747,2.24587251405232,0.0409542281460017,0.0406969609949738,0.4901056918754501,1,PowerModels index: 142,5976.25,17285.625,d_symg,"[5976.25, 5976.25]","[17285.625, 17303.125]"
gen_4035_1,bus_4035,0,0.0,3.3381552571319,0.9779000000009739,constv,0,47.16185791259881,11.5,1.0,-10.0,30.0,143,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.26608151445333755,0.8088157449744175,4.192924137048209,3.9262186470413445,0.477091517653093,0.6551964578053597,0.3844017562301131,0.3844017562301131,6.7742420677375,2.20991613238119,0.0418790184557438,0.0416608289591968,0.4904911479467596,1,PowerModels index: 143,5897.5,17325.0,d_symg,"[5897.5, 5897.5]","[17325.0, 17342.5]"
gen_4036_1,bus_4036,0,0.0,2.9525197255446596,0.9769300000009765,constv,0,46.969811562907516,11.5,1.0,-10.0,30.0,144,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.2639762276501179,0.829442892221735,4.311879122242318,3.89882617780438,0.47087846009041473,0.6553910079758551,0.37639697678066186,0.37639697678066186,6.72339465667494,2.28254319244996,0.0407950328448787,0.0415979244560003,0.4856618213771213,1,PowerModels index: 144,5906.25,17403.75,d_symg,"[5906.25, 5906.25]","[17403.75, 17421.25]"
gen_4052_11,bus_4052,0,127.264972509581,7.903512925389969,0.9955300000007796,constv,0,218.24890836895509,15.75,1.0,-80.0,90.0,146,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.1650848238285449,0.5965474841522524,2.6192652293275933,2.3726229010132407,0.24480224896535824,0.3862406247170467,0.19436155727481022,0.19436155727481022,5.96803053396195,1.01625046047312,0.0229278964031488,0.0346846397274174,8.389914838003191,1,PowerModels index: 146,9086.875,17521.875,d_symg,"[9086.875, 9086.875]","[17521.875, 17539.375]"
gen_4053_12,bus_4053,0,135.210093454782,11.477315202595099,0.9975900000007835,constv,0,214.68609160474062,15.75,1.0,-80.0,90.0,147,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.17307316861489502,0.6036265549005475,2.6594811550154036,2.359964961315428,0.25062304605704167,0.3953913645414569,0.19626328710566843,0.19626328710566843,6.06553120166436,1.01559444761742,0.0228931397322565,0.0340843847026583,8.228551864083592,1,PowerModels index: 147,9152.5,17447.5,d_symg,"[9152.5, 9152.5]","[17447.5, 17465.0]"
gen_4054_18,bus_4054,0,137.62957877398497,9.789118596352642,0.9960700000007556,constv,0,222.90309091299636,15.75,1.0,-80.0,90.0,148,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.17047984981644965,0.58947345005552,2.5773171517679825,2.342382403495182,0.25349564276605757,0.40184681259405625,0.1924424128415725,0.1924424128415725,6.03764258647151,1.03706964065926,0.0229919012343977,0.034806307345489,7.447344995067207,1,PowerModels index: 148,9209.375,17513.125,d_symg,"[9209.375, 9209.375]","[17513.125, 17530.625]"
gen_4058_1,bus_4058,0,38.4946844491548,16.7631166103504,1.0010100000008255,constv,0,176.8024661016728,13.8,1.0,0.0,70.0,149,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.22468810181180968,0.54238441960048,2.362599607441081,1.7366143968593102,0.36866049470763046,0.45697944119773265,0.3346123927505486,0.3346123927505486,5.63698048211052,0.726625784244388,0.0506218219106086,0.102953386534937,5.006008147437505,1,PowerModels index: 149,8855.0,17543.75,d_symg,"[8855.0, 8855.0]","[17543.75, 17561.25]"
gen_4059_2,bus_4059,0,37.3084137147125,11.7401205939442,0.9952600000008217,constv,0,173.9814107836508,13.8,1.0,0.0,70.0,150,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.22474208352465522,0.5221725440230225,2.2815009312270607,1.778485422632536,0.3669206333068974,0.45442760296792895,0.32946861814292466,0.32946861814292466,5.81185808123206,0.724394014978316,0.0516085953789297,0.104392981084529,4.87289656312141,1,PowerModels index: 150,8951.25,17443.125,d_symg,"[8951.25, 8951.25]","[17443.125, 17460.625]"
gen_4061_4,bus_4061,0,38.770804742195004,18.323136900162,1.0017400000008283,constv,0,174.5819321770741,13.8,1.0,0.0,70.0,151,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.21941135805040013,0.5310093617159874,2.3185739302634865,1.8153068028422548,0.3668203734876906,0.4369285108965114,0.32777264782938753,0.32777264782938753,5.6157100670028,0.719611669196747,0.0519176516891457,0.100536718044896,4.933441421899424,1,PowerModels index: 151,8894.375,17469.375,d_symg,"[8894.375, 8894.375]","[17469.375, 17486.875]"
gen_4062_1,bus_4062,0,55.8750720689865,12.2027521266136,1.0054100000008381,constv,0,288.71666970920813,16.0,1.0,-50.0,110.00000000000001,152,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.22012617520968522,0.48675963286485,2.1058705816436913,2.1435997790754855,0.3055943127841224,0.6170941942521945,0.24441807547203187,0.24441807547203187,6.40017122149468,1.20413972176285,0.0405958254551515,0.0331877614304423,3.430860223221458,1,PowerModels index: 152,9856.875,17771.25,d_symg,"[9856.875, 9856.875]","[17771.25, 17788.75]"
gen_4064_3,bus_4064,0,61.3134457642919,19.0100216837332,1.0118400000008263,constv,0,294.0538075587758,16.0,1.0,-50.0,110.00000000000001,153,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.22162167410635825,0.50477326384012,2.177163964016063,2.147462516407952,0.3090200677709814,0.6274222750762113,0.23650953816783593,0.23650953816783593,6.45610193923116,1.23758522977959,0.0407054398311302,0.0325030825398862,3.494724591912002,1,PowerModels index: 153,10018.75,17745.0,d_symg,"[10018.75, 10018.75]","[17745.0, 17762.5]"
gen_4065_4,bus_4065,0,58.176223566194906,15.919317246771,1.008770000000835,constv,0,284.9636099401856,16.0,1.0,-50.0,110.00000000000001,154,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.22568362021906815,0.50358357649867,2.183577174597584,2.148296775493629,0.3051075807996501,0.6076589375135261,0.2418211141853654,0.2418211141853654,6.6274527862668,1.22703910976136,0.0418088025366887,0.0325258976228535,3.3845089477440102,1,PowerModels index: 154,10062.5,17902.5,d_symg,"[10062.5, 10062.5]","[17902.5, 17920.0]"
gen_4066_1,bus_4066,0,78.7966765485445,5.715587193107,1.0173800000008273,constv,0,188.94976499802414,15.75,1.0,-40.0,70.0,155,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.1672708560918291,0.60153904773295,2.590482224757015,1.8766157385669326,0.2418411361550495,0.9530935092200153,0.19502352068695794,0.19502352068695794,13.1314481748268,3.29759017562494,0.0204176598712802,0.0916507558718789,6.46766172943972,1,PowerModels index: 155,9038.75,14323.75,d_symg,"[9038.75, 9038.75]","[14323.75, 14341.25]"
gen_4067_2,bus_4067,0,49.6087914977608,5.56327793701654,1.0172100000008155,constv,0,97.13422539548398,11.5,1.0,-20.0,40.0,156,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.18247526820191295,0.464406105964735,2.038492382713856,1.7050476791744886,0.2755435400833002,0.7621131380137731,0.23902681242758958,0.23902681242758958,11.023837137199,1.50445765501354,0.0203490700470284,0.124218902628869,4.214268090577498,1,PowerModels index: 156,9121.875,14358.75,d_symg,"[9121.875, 9121.875]","[14358.75, 14376.25]"
gen_4072_1,bus_4072,0,38.6113984149723,-1.44746811458711,1.00360000000228,constv,0,58.38930373310417,11.0,1.0,-20.0,30.0,157,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.1851502864362419,0.4955897862495625,2.3106725657414158,1.171881045883429,0.3309797221309077,0.4295600201319521,0.2734531005574201,0.2734531005574201,5.24826739054872,2.84290729199213,0.0405561378989369,0.0327926296308637,1.7054122520717312,1,PowerModels index: 157,13453.125,19333.125,d_symg,"[13453.125, 13453.125]","[19333.125, 19350.625]"
gen_5006_1,bus_5006,0,73.44618478614161,11.7072726332725,0.9881999999999609,constv,0,116.47057384531374,13.8,1.0,-40.0,60.0,165,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.11868425383207534,0.252783072046935,1.1797145737831565,0.645647064671726,0.2039756791091029,0.0,0.16951670447259634,0.16951670447259634,7.59521613064688,0.0,0.0749233858382329,0.174535932511487,3.2581999516044697,0,PowerModels index: 165,22500.625,4261.25,d_symg,"[22500.625, 22500.625]","[4261.25, 4278.75]"
gen_5008_1,bus_5008,0,47.216573469236,1.2136413577921699,1.0551099999999674,constv,0,62.82922518165744,11.0,1.0,-20.0,20.0,166,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.1501935980588818,0.31643721961882,1.3352031460363827,0.8851156110562264,0.4097948873498052,0.0,0.2751928995745556,0.2751928995745556,8.23614376574289,0.0,0.220169016325381,0.563970345699927,3.0404616435256595,0,PowerModels index: 166,23345.0,4799.375,d_symg,"[23345.0, 23345.0]","[4799.375, 4816.875]"
gen_5010_1,bus_5010,0,0.0,-0.006768525156425311,0.9815899999999754,constv,0,152.60799169336525,13.8,1.0,-80.0,90.0,167,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.18950732256931582,0.3234723457974025,1.6021640720412054,0.8812340877923942,0.3906128600881029,0.0,0.3079555095152925,0.3079555095152925,9.55923343802802,0.0,0.0860235834272113,0.221254664713051,2.5617335944930533,0,PowerModels index: 167,22369.375,4900.0,d_symg,"[22369.375, 22369.375]","[4900.0, 4917.5]"
gen_5012_1,bus_5012,0,2.05432535428554,-3.6955045059300002,0.9472699999999736,constv,0,42.825325777991694,11.0,1.0,-20.0,20.0,168,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.1745266887636673,0.31332075052592,1.4173397191775297,0.7352725749916273,0.31983968807172364,0.0,0.23641747209252917,0.23641747209252917,6.1387404654175,0.0,0.0487754687140929,0.185631442188285,2.6684004088748527,0,PowerModels index: 168,24959.375,5040.0,d_symg,"[24959.375, 24959.375]","[5040.0, 5057.5]"
gen_5016_6,bus_5016,0,49.579877537453484,-7.53504049162455,0.9930699999999739,constv,0,88.1544944276162,11.5,1.0,-30.0,50.0,169,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.17976020418940694,0.620741571732565,3.014809820993901,2.3515601659566987,0.2464428581970612,0.31803136259583575,0.23339807614341096,0.23339807614341096,9.08138461837079,0.820173190496862,0.0501156165834982,0.0513946956919972,1.0295407860260013,1,PowerModels index: 169,20343.75,5604.375,d_symg,"[20343.75, 20343.75]","[5604.375, 5621.875]"
gen_5017_1,bus_5017,0,137.396424963428,23.1323326218313,1.055739999999976,constv,0,226.9649779825371,14.5,1.0,-40.0,120.0,170,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.1264130848101946,0.5157990052463125,2.430724378315204,2.059690985554763,0.22777476768477092,0.7366931249261122,0.18513311188224849,0.18513311188224849,8.84829626792343,1.2809844690403,0.0700780015490018,0.0902931747429538,5.369067863700921,1,PowerModels index: 170,21529.375,5744.375,d_symg,"[21529.375, 21529.375]","[5744.375, 5761.875]"
gen_5018_2,bus_5018,0,64.71147344283762,8.644864607815817,1.052709999999975,constv,0,118.81283881524338,13.2,1.0,-20.0,70.0,171,Natural Gas,thermal_generator,NA,SYM Frame_no droop_torque_reference,IEEET1,PSS2B,TGOV1,0.181899139660055,0.5749339060363124,2.8461546313524484,2.363826690034897,0.31642643501119083,0.776566557158277,0.22972558617575906,0.22972558617575906,5.73168120799819,0.507553317747079,0.0205177206187509,0.0209077860121615,5.7549167801296,1,PowerModels index: 171,21564.375,5678.75,d_symg,"[21564.375, 21564.375]","[5678.75, 5696.25]"
gen_5019_1,bus_5019,0,9.82450783043848,0.050819844169588804,1.0549499999999845,constv,0,25.88189876572625,11.0,1.0,-10.0,20.0,172,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.2903242458505694,0.329393194384175,2.075827607257474,1.3555963241115385,0.45704064715482384,0.0,0.3567362729774446,0.3567362729774446,5.08864011024823,0.0,0.0403257830180228,0.0506473413563799,2.269472831253042,0,PowerModels index: 172,24482.5,1343.125,d_symg,"[24482.5, 24482.5]","[1343.125, 1360.625]"
gen_5020_1,bus_5020,0,34.9319525974112,0.009933722652494908,1.0482099999999845,constv,0,45.017269784887084,11.0,1.0,-20.0,20.0,173,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.15064713067419092,0.3810283620997225,1.7012264534538697,1.1290841002569627,0.3705661667469121,0.0,0.3474311579911259,0.3474311579911259,8.1213656418398,0.0,0.0510424262552988,0.052081095239846,2.5412297624913966,0,PowerModels index: 173,24158.75,1833.125,d_symg,"[24158.75, 24158.75]","[1833.125, 1850.625]"
gen_5021_4,bus_5021,0,32.3089076933498,0.9419516572624909,1.0503499999999855,constv,0,44.79249780156459,11.0,1.0,-20.0,20.0,174,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.12687333554041919,0.3277596861496575,1.4652047044815881,0.9441498211886225,0.24788276712836477,0.0,0.2261728584548815,0.2261728584548815,7.74166894327733,0.0,0.0520592333364766,0.0520080470480025,2.499845622568926,0,PowerModels index: 174,23922.5,1719.375,d_symg,"[23922.5, 23922.5]","[1719.375, 1736.875]"
gen_5022_1,bus_5022,0,24.963966136035697,0.239045050738007,1.0057099999999846,constv,0,39.14179537212871,11.0,1.0,-10.0,20.0,175,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.2309303212228765,0.2781714209972425,1.294418334474137,0.801879072776895,0.37605677023842193,0.0,0.2746821864017917,0.2746821864017917,8.79495096732862,0.0,0.0571208542329259,0.296337645051768,2.6710329127763397,0,PowerModels index: 175,23485.0,1920.625,d_symg,"[23485.0, 23485.0]","[1920.625, 1938.125]"
gen_5023_2,bus_5023,0,24.074777174613402,0.46368007554411894,1.0063999999999846,constv,0,38.86784189543318,11.0,1.0,-10.0,20.0,176,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.2231464685433987,0.2951254563045225,1.3767558127125532,0.7915629939077121,0.34138844396642687,0.0,0.2689478572088591,0.2689478572088591,8.5056649298477,0.0,0.0552932796410751,0.296561451896094,2.617600962217979,0,PowerModels index: 176,23406.25,1955.625,d_symg,"[23406.25, 23406.25]","[1955.625, 1973.125]"
gen_5026_5,bus_5026,0,24.1970479211855,-0.379025940144062,1.0036499999999855,constv,0,39.64746684243695,11.0,1.0,-10.0,20.0,177,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.2289757706768437,0.2791817630784925,1.293341451793559,0.7884600627647561,0.33621336726670337,0.0,0.27381560382132636,0.27381560382132636,8.89031208839267,0.0,0.0573895943954121,0.300883624962764,2.6399113541425416,0,PowerModels index: 177,23563.75,1977.5,d_symg,"[23563.75, 23563.75]","[1977.5, 1995.0]"
gen_5028_1,bus_5028,0,28.4679129616367,10.404304921856601,1.0319899999999682,constv,0,48.21886897487098,11.0,1.0,-10.0,30.0,178,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.18652674593204044,0.3817076594338275,1.950255058974485,1.1894303673059106,0.38093860248339156,0.0,0.24489386049965914,0.24489386049965914,5.2067745354725,0.0,0.0510837835329585,0.0504008927976247,2.6182980491711825,0,PowerModels index: 178,19700.625,2038.75,d_symg,"[19700.625, 19700.625]","[2038.75, 2056.25]"
gen_5030_1,bus_5030,0,34.3623818564035,-10.1806803593985,0.9613799999999837,constv,0,67.18280797221384,11.0,1.0,-20.0,40.0,179,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.17507578878847074,0.3485029874456825,1.7350617050694568,0.9164456341581779,0.4272742718977767,0.0,0.29347273379589545,0.29347273379589545,8.64943542546825,0.0,0.0854219186349074,0.180747697769199,3.0275824531323656,0,PowerModels index: 179,23537.5,1404.375,d_symg,"[23537.5, 23537.5]","[1404.375, 1421.875]"
gen_5031_1,bus_5031,0,105.10400928355598,3.30291061631516,0.9564499999999666,constv,0,183.08425794520485,18.0,1.0,-50.0,70.0,180,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.16233392715364306,0.284239473331895,1.2304436879404606,0.649265586291807,0.31790272980771916,0.0,0.20538359689615224,0.20538359689615224,9.04136116378941,0.0,0.0537578068670817,0.154765920261852,3.6950050588004957,0,PowerModels index: 180,20558.125,1907.5,d_symg,"[20558.125, 20558.125]","[1907.5, 1925.0]"
gen_5032_2,bus_5032,0,104.805398459447,3.11307038174029,0.9563999999999667,constv,0,192.7323977708981,18.0,1.0,-70.0,80.0,181,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.16597553979388566,0.2913045119952575,1.2807642296659776,0.5896856899789885,0.27659315373766774,0.0,0.21323743712594415,0.21323743712594415,9.28712395213777,0.0,0.0103272682637908,0.100951359749306,3.6083349767098376,0,PowerModels index: 181,20426.875,1964.375,d_symg,"[20426.875, 20426.875]","[1964.375, 1981.875]"
gen_5033_3,bus_5033,0,85.445430155,-7.1366510739999995,0.9491999999999672,constv,1,186.18460242332435,18.0,1.0,-60.0,80.0,182,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.1701584501371836,0.33033053490864,1.46328943190402,0.8086397405329451,0.22199465405315544,0.0,0.21891345228387213,0.21891345228387213,9.07532435854431,0.0,0.0629432968916371,0.0503834899619687,3.588784642530535,0,PowerModels index: 182,20466.25,1920.625,d_symg,"[20466.25, 20466.25]","[1920.625, 1938.125]"
gen_5035_3,bus_5035,0,26.2199891117512,-0.79302688851878,1.0235599999999774,constv,0,52.346315741975445,11.0,1.0,-30.0,40.0,183,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.23675697931773992,0.3324290807856025,2.0614207536649873,1.2088109575064196,0.5532060027168959,0.0,0.4194149240519738,0.4194149240519738,6.81108015392441,0.0,0.0900341259338893,0.250154000217095,2.797423059807403,0,PowerModels index: 183,21083.125,4357.5,d_symg,"[21083.125, 21083.125]","[4357.5, 4375.0]"
gen_5036_2,bus_5036,0,15.9424347942778,-4.483969936649319,1.0172099999999782,constv,0,41.85320271529504,11.0,1.0,-10.0,20.0,184,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.13896760681646192,0.328477779476205,1.49573977020087,0.9225702629085565,0.3145121749710534,0.0,0.2306006767501765,0.2306006767501765,4.74182861999143,0.0,0.0503703514533118,0.0521088133030571,3.196412696699137,0,PowerModels index: 184,21122.5,4300.625,d_symg,"[21122.5, 21122.5]","[4300.625, 4318.125]"
gen_5037_1,bus_5037,0,53.38467952529129,2.89706152168536,0.9884199999999744,constv,0,97.58354595180812,16.0,1.0,-50.0,70.0,185,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.17247273386216214,0.3417731959463575,1.9621574366339951,1.1106187275494839,0.3851811271039852,0.0,0.22188000473144698,0.22188000473144698,9.36225530854426,0.0,0.120159769652411,0.124031776573509,3.0983428604354275,0,PowerModels index: 185,22369.375,3504.375,d_symg,"[22369.375, 22369.375]","[3504.375, 3521.875]"
gen_5039_3,bus_5039,0,53.8733716477824,5.237919695317279,0.98836999999997,constv,0,97.8491377833493,16.0,1.0,-40.0,70.0,186,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.17539048249713063,0.345817406959365,1.9796955652263557,1.0866811842950928,0.3790054619568699,0.0,0.21680974077823953,0.21680974077823953,9.23990161442198,0.0,0.121516685611568,0.124749082532711,3.328266059839613,0,PowerModels index: 186,21778.75,4221.875,d_symg,"[21778.75, 21778.75]","[4221.875, 4239.375]"
gen_5040_4,bus_5040,0,55.89335614416999,4.376945288409251,0.9868499999999706,constv,0,96.64542586644131,16.0,1.0,-40.0,70.0,187,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.1766286466847899,0.33797765557235,1.9607456169199229,1.1192459185433739,0.3809086823767829,0.0,0.2186601752798217,0.2186601752798217,9.16817336655222,0.0,0.120458483378403,0.124714353952557,3.2883562846289593,0,PowerModels index: 187,21656.25,4510.625,d_symg,"[21656.25, 21656.25]","[4510.625, 4528.125]"
gen_5041_5,bus_5041,0,57.6238744085221,6.15992598070428,0.9899399999999694,constv,0,97.09719815262125,16.0,1.0,-40.0,70.0,188,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.17649553224641593,0.3381369468171625,1.9516976481138553,1.103105949540805,0.37988273457012955,0.0,0.22059537915329452,0.22059537915329452,9.34968512048945,0.0,0.123486709968187,0.125774919527583,3.260237085207519,0,PowerModels index: 188,21949.375,4217.5,d_symg,"[21949.375, 21949.375]","[4217.5, 4235.0]"
gen_5045_1,bus_5045,0,7.435417173533231,-0.30898741889148995,1.072739999999978,constv,0,86.08093655923614,1.0,1.0,-20.0,10.0,189,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.15514692864497376,0.2931414341859625,1.205556074323745,0.6183859724939604,0.29009880543907296,0.0,0.19286855262292563,0.19286855262292563,9.22531427463982,0.0,0.0534204910303466,0.15217215720797,3.86218491402467,0,PowerModels index: 189,26748.75,4068.75,d_symg,"[26748.75, 26748.75]","[4068.75, 4086.25]"
gen_5229_1,bus_5229,0,45.9946811998802,1.32156310736672,0.9862199999999701,constv,0,72.28207855586962,11.0,1.0,-20.0,30.0,190,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.13740392985598548,0.2976124256313775,1.308469930215043,0.8391896204975299,0.3546312190663374,0.0,0.19355991210774545,0.19355991210774545,6.73293403918971,0.0,0.097808016075287,0.0909491299521178,1.9992861338621224,0,PowerModels index: 190,22688.75,4843.125,d_symg,"[22688.75, 22688.75]","[4843.125, 4860.625]"
gen_5230_2,bus_5230,0,0.0,1.59340415728837,0.9872699999999744,constv,0,41.30909661137206,11.0,1.0,-10.0,20.0,191,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.17562560949113443,0.33397639319566,1.5267800671761962,1.0462254137310785,0.41756659308473926,0.0,0.24456493554557027,0.24456493554557027,6.12523303502239,0.0,0.0965313172165304,0.102987064241897,2.8704864518562294,0,PowerModels index: 191,22242.5,5013.75,d_symg,"[22242.5, 22242.5]","[5013.75, 5031.25]"
gen_5231_1,bus_5231,0,26.4788677188798,-4.81024136099475,0.9815299999999673,constv,0,38.54186953113347,11.0,1.0,-20.0,20.0,192,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.2362584166389795,0.3720311078469975,1.7408524761659712,0.8677007513848922,0.4036819732263172,0.0,0.36606554575518174,0.36606554575518174,5.61352256229613,0.0,0.0100398460892029,0.0102467300137505,3.4347534187605735,0,PowerModels index: 192,21074.375,2791.25,d_symg,"[21074.375, 21074.375]","[2791.25, 2808.75]"
gen_5233_3,bus_5233,0,28.290144359801197,3.03866334651271,1.0140299999999682,constv,0,39.48655941391891,11.0,1.0,-20.0,10.0,193,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.24005391238325632,0.3603165998380875,1.671539129032238,0.8581400556879406,0.38847879671583063,0.0,0.35461193223943904,0.35461193223943904,6.05379235495231,0.0,0.0102656072343234,0.0102200157905463,3.484419915383743,0,PowerModels index: 193,21166.25,2756.25,d_symg,"[21166.25, 21166.25]","[2756.25, 2773.75]"
gen_5234_1,bus_5234,0,13.345418793149303,-0.167070114086708,1.0059899999999709,constv,0,19.196971101776533,11.0,1.0,-10.0,10.0,194,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.2365858248176543,0.3727677593976425,1.7467861297812406,1.0798367591854556,0.35515022549675196,0.0,0.3140945393114236,0.3140945393114236,5.64482695443556,0.0,0.0522233921196312,0.050517378540244,2.758433299073841,0,PowerModels index: 194,20326.25,2611.875,d_symg,"[20326.25, 20326.25]","[2611.875, 2629.375]"
gen_5235_1,bus_5235,0,21.9071191165335,-1.67227254103906,0.9981299999999681,constv,0,38.207912299977046,11.0,1.0,-10.0,20.0,195,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.16465492280253813,0.2869998430705175,1.3473296614638626,0.9033097916057596,0.35071322317866926,0.0,0.23182350348553052,0.23182350348553052,5.58797247438924,0.0,0.0827419097926468,0.0510988949274179,2.2678193448487667,0,PowerModels index: 195,19713.75,2423.75,d_symg,"[19713.75, 19713.75]","[2423.75, 2441.25]"
gen_5236_2,bus_5236,0,21.9217522649333,-0.147830591569655,1.0040799999999674,constv,0,37.66843797924746,11.0,1.0,-10.0,20.0,196,Water,hydro_generator,NA,SYM Frame_no droop,IEEET1,PSS2B,HYGOV,0.1732475922810705,0.2764931506459825,1.3051301058936988,0.901100141592666,0.34932776777665814,0.0,0.23355175674130702,0.23355175674130702,5.56003692662343,0.0,0.0811246979739517,0.0521085245034192,2.211755382811855,0,PowerModels index: 196,19652.5,2471.875,d_symg,"[19652.5, 19652.5]","[2471.875, 2489.375]"
