"Component ","Base Power ","Base Voltage ","Frequency ","Field current ","Number of poles","Rs ","Xl ","X0 ","Xd ","Xq ","Xpd ","Xpq ","Xppd ","Xppq ","Tpd0 ","Tpq0 ","Tppd0 ","Tppq0 ","Xc ","Stator connection ","Number of mass","H [5] ","Kd [5] ","D [5] ","Kij [4] ","Dij [4] ","F [4] ","H (Exciter) ","Kd (Exciter) ","D (Exciter) ","K (Generator-exciter) ","D (Generator-exciter) ","Exciter Type ","Exciter control ","Mechanical control ","Saturation ","d-axis saturation curve points","q-axis saturation curve points","Imd [10] ","Fluxmd [10] ","Imq [10] ","Fluxmq [10] ","d-axis damper ","q-axis damper ","Type of bus","Voltage ","Angle ","Active power ","Reactive power ","Reactive power minimum","Reactive power maximum"
"Machine","sBase","vBase","Frequency","FieldCurrent","PoleNumber","Rs","Xls","X0","Xd","Xq","Xpd","Xpq","Xppd","Xppq","Tpd0","Tpq0","Tppd0","Tppq0","Xc","Connection","MassNumber","InertiaConstant","AbsoluteDamping","SelfDamping","Stiffness","MutualDamping","Fraction","H_EXC","K_EXC","D_EXC","K_GEN_EXC","D_GEN_EXC","ExciterType","ExciterControl","MechanicalControl","Saturation_Type","NdSat","NqSat","Im_Points","Fluxm_Points","Imq_Points","Fluxmq_Points","dAxisDamper","qAxisDamper","lfType","lfVolt","lfAngle","lfP","lfQ","lfQmin","lfQmax"
,(VA),(V),(Hz),(A),,(pu),(pu),(pu),(pu),(pu),(pu),(pu),(pu),(pu),(s),(s),(s),(s),(pu),,,(s),(Nm/rad/s),(Nm/rad/s),(Nm/rad),(Nm/rad/s),,(s),(Nm/rad/s),(Nm/rad/s),(Nm/rad),(Nm/rad/s),,,,,,,(pu),(pu),(pu),(pu),,,,(pu),(°),(W),(var),(var),(var)
gen_1002_1,848605419.222452,23000,50,1300,4,0,0.190636673497502,0.56751502476334,2.27006009905336,2.15885508540102,0.320205435705767,0.253126455120051,0.254731010818402,0.254731010818402,8.64181632340699,0.375239718798548,0.046943271899363,0.136205370032741,0,1,1,3.16825912071811,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.113990566016044 0.375405293004038 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,E,1.01556,0,431893342.324,-24521463.398,-232885600.966588,361080897.667566
gen_1003_2,911269176.985324,23000,50,1300,4,0,0.190670949609717,0.5536047385564725,2.21441895422589,2.14820705504363,0.331301903893286,0.258212115779878,0.245573479835396,0.245573479835396,8.42964508440159,0.389128416377935,0.0462607079501264,0.135833965283772,0,1,1,3.15421162367985,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.112666115340763 0.368391471655103 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.02626,1.9755,624407378.34601,64816888.35895839,-186429364.080189,447694821.266016
gen_1004_3,914521020.424575,23000,50,1300,4,0,0.190881724390006,0.5580462366286325,2.23218494651453,2.15366160325371,0.332113386869733,0.254357078468506,0.251368805532902,0.251368805532902,8.397773353286089,0.383822161483113,0.0476119478437584,0.135908252601512,0,1,1,3.13463414354902,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.117853057886264 0.371673717224426 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.999,5.4272,650401460.230983,17188369.3068953,-259347073.892131,388821155.851102
gen_1005_4,915047054.038756,23000,50,1300,4,0,0.185403954635132,0.5656604292314275,2.26264171692571,2.16079874452307,0.32247932254998,0.250932273443153,0.246066220155838,0.246066220155838,8.394984227583739,0.386250622768421,0.0469641184676904,0.135715317474026,0,1,1,3.13492437275127,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.115268518456961 0.360750868524648 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00251,5.6574,631753907.6734401,37213374.1970971,-183809605.420828,443446216.774394
gen_1012_1,41101297.5615542,689.9999999999999000,50,1300,4,0,0.157411517668515,0.29039684866072,1.16158739464288,0.5928788602156559,0.280712300090119,0.188905356998672,0.188905356998672,10,9.297813491011039,0.152946320953779,0.0539238605838269,0.01,0,1,1,4.03096771309245,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.13177192842029 0.592974049122538 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01546,9.736599999999999,30226535.7711347,2132831.26498573,-2825488.00646961,2775275.80510248
gen_1013_1,45462846.3133704,689.9999999999999000,50,1300,4,0,0.15289566900814,0.28746587569476,1.14986350277904,0.607215649646707,0.280331428875215,0.189256160524907,0.189256160524907,10,9.44040461014956,0.15697254223167,0.0526899192777462,0.01,0,1,1,4.10389041107241,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.135691078041913 0.587066242041998 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01729,9.7303,32122197.2278725,3847882.42996335,-5176808.58559278,5342418.080064651
gen_1014_1,28477100.0574343,689.9999999999999000,50,1300,4,0,0.152158027030528,0.283157725875615,1.13263090350246,0.581197085483465,0.287706468353048,0.185665983258747,0.185665983258747,10,9.42527587695513,0.156126313571585,0.0534463943126611,0.01,0,1,1,4.07182763364306,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.131101594094653 0.599824795256835 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.0126,8.6286,19277781.1919969,463685.144224996,-510663.52698796,515716.733953799
gen_1017_1,853151746.194251,23000,50,1300,4,0,0.189457268492132,0.5467449585580625,2.18697983423225,1.60592827188673,0.325645458190138,1.08153077109002,0.203768784317002,0.203768784317002,8.390679817018761,2.05102453759257,0.0632392940051854,0.178434604043653,0,1,1,3.29391465716064,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09833795538311819 0.366664496996999 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01122,13.2453,565935071.0644649,76768217.4324051,-271241277.304944,439832941.857143
gen_1018_2,828587737.327442,23000,50,1300,4,0,0.193715469417721,0.543606385216815,2.17442554086726,1.64286390568612,0.327735764552229,1.11781046042717,0.19805634210119,0.19805634210119,8.246653611663101,1.97290236046906,0.0611450468741357,0.181748822734552,0,1,1,3.21804560035467,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09430904589057899 0.378953377043386 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01837,13.6342,664180290.584602,116850947.170548,-272264737.280784,421638958.235597
gen_1019_3,824955784.7308,23000,50,1300,4,0,0.193056594339386,0.55025156856171,2.20100627424684,1.66660411743992,0.328312649695319,1.08521066677386,0.203563261227636,0.203563261227636,8.521538339395191,1.99273348299945,0.0631405915910751,0.182128424060997,0,1,1,3.35375534132123,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09762546354182999 0.380439872584655 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.02332,14.499,630779430.353494,123099154.396053,-264036246.150499,427189790.036436
gen_1020_4,815543500.3673661,23000,50,1300,4,0,0.195112073822413,0.54208183993693,2.16832735974772,1.64989939148594,0.322611822450992,1.10005332359257,0.207593269594805,0.207593269594805,8.33145218183744,2.00808816904044,0.0618033530248702,0.180988344361074,0,1,1,3.27817697316408,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0959758984792512 0.37806775526139 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01577,14.6195,660810311.423638,92798215.07611869,-270017779.694172,424976144.654024
gen_1022_1,100102913.2,16000,50,1300,4,0,0.148720965130371,0.2772817670186625,1.10912706807465,0.6056825404295,0.24084191412814,0.188113821326336,0.188113821326336,10,6.08867993660417,0.239980493170395,0.0768487544256006,0.01,0,1,1,4.06486977210152,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.02669,4.9519,81956833.3770882,3742154.55035185,-24477591.6519596,43677229.1879432
gen_1030_4,99532006.9049927,16000,50,1300,4,0,0.152785054653371,0.253264289914165,1.01305715965666,0.702534276496153,0.22686294478314,0.205493323253468,0.205493323253468,10,9.01301313512127,0.230851957343053,0.0730565607765689,0.01,0,1,1,4.4912705247649,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01913,4.6106,77326783.8781388,-3508512.74594665,-28311724.5702714,41149808.1746824
gen_1031_1,90588925.5829901,11000,50,1300,4,0,0.200671900155139,0.35651549306442,1.42606197225768,0.725259874475119,0.360715030336287,0.215285751172295,0.215285751172295,10,6.74459750028513,0.103638262345921,0.06645807624247391,0.01,0,1,1,3.96822433128487,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0650091051340103 0.238240595932258 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.95282,24.2299,55970990.0665401,-7301094.34132907,-28927321.1265099,28842300.4899453
gen_1034_1,643693602.205161,22000,50,1300,4,0,0.182184809171688,0.5740259373863225,2.29610374954529,2.2181340783881,0.337903481459578,0.212362598386127,0.212362598386127,10,3.65829917187236,0.376136706941249,0.0437073619368835,0.01,0,1,1,2.78987184259761,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97349,14.0395,405051269.335069,36037735.3830287,-101981858.3922,202223581.927363
gen_1036_3,645286667.25168,22000,50,1300,4,0,0.181209346052259,0.551748258512235,2.20699303404894,2.21355740551371,0.332660602351355,0.208229321039747,0.208229321039747,10,3.82475675741222,0.389375473775342,0.0437813889640686,0.01,0,1,1,2.87278849575017,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.93205,14.8303,407774992.019047,-93842624.7742008,-114726124.28,210926806.9
gen_1037_4,628984984.9482071,22000,50,1300,4,0,0.178712068224186,0.5709313606948125,2.28372544277925,2.283065260523,0.332178768790921,0.207403352959082,0.207403352959082,10,3.76583915847132,0.378321451282338,0.0438144045604672,0.01,0,1,1,2.81364450740721,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97558,14.4213,426516177.432253,42106627.5972186,-98668065.3292453,200851186.675485
gen_1038_1,343073364.149896,15400.0,50,1300,4,0,0.236584797610366,0.41674134733216,1.66696538932864,0.776077050098032,0.420243821831234,0.306640662051807,0.306640662051807,10,14.6442208761923,0.0472368835955858,0.0295899051190121,0.01,0,1,1,3.25332150796009,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.253967852977803 0.856423022171878 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97897,26.9607,246363716.542234,1110589.56654603,-87762758.7602939,88059949.08506981
gen_1039_2,338426626.157714,15400.0,50,1300,4,0,0.239894437453221,0.42754219776648,1.71016879106592,0.7724022796133529,0.409458185624925,0.30078968214998,0.30078968214998,10,14.8640386024794,0.0464558569884393,0.0302604074398451,0.01,0,1,1,3.21982772525749,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.253132513660239 0.873024938468519 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97805,26.9149,246535469.41532,-1167842.6247424,-88673278.2728039,89141724.98094849
gen_1040_3,341423653.126345,15400.0,50,1300,4,0,0.240901087828889,0.417865915450965,1.67146366180386,0.762259163425909,0.401581730715756,0.296873828812817,0.296873828812817,10,14.9148540720392,0.0457911968962289,0.0302604992726794,0.01,0,1,1,3.29186792900087,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.253118924319278 0.834528490301268 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98407,26.8824,248465284.474285,13476640.8302221,-87966344.8969368,89382511.2764724
gen_1041_4,336309318.444924,15400.0,50,1300,4,0,0.239047732157609,0.4330380999159775,1.73215239966391,0.781009434596542,0.409013047951134,0.3057972905459,0.3057972905459,10,14.8518670666396,0.0459985336584505,0.0300360310875648,0.01,0,1,1,3.48995867577754,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.258577903325204 0.841955336298374 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98186,26.8985,256483332.773739,9456149.26232807,-89550170.6256066,86856619.62949671
gen_1042_5,333510404.178291,15400.0,50,1300,4,0,0.238222133323294,0.4205071275938075,1.68202851037523,0.754270109408349,0.410040563086595,0.305749526773102,0.305749526773102,10,14.8491940268893,0.0466696398595814,0.029305506996375,0.01,0,1,1,3.48183408126282,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.260111580579542 0.8521947222002551 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98377,26.8865,245363071.142822,13794420.3463584,-87022274.6504471,88508224.52739809
gen_1043_6,340135576.679022,15400.0,50,1300,4,0,0.231587816122267,0.419831816410855,1.67932726564342,0.763275312474882,0.410694913491968,0.305164144053601,0.305164144053601,10,14.7503153768795,0.0453982998013962,0.030080075807143,0.01,0,1,1,3.53615241267253,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.25100596891134 0.8437789681557329 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98556,26.9119,242463117.731816,17971023.5964432,-87179575.0621241,89779203.9635126
gen_1044_1,832440999.925509,23000,50,1300,4,0,0.19137518667113,0.556526879117795,2.22610751647118,1.60399694923274,0.318752726123305,1.1182657509669,0.20690619433634,0.20690619433634,8.28933818250556,2.04649544797712,0.0611245826061815,0.184126026728563,0,1,1,3.23862476497889,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.095430822324194 0.371389472297346 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.9989400000000001,6.2795,641205869.3838681,-79220898.5881729,-178210467.950369,411241218.333378
gen_1058_1,546171568.101272,21000,50,1300,4,0,0.239809837361611,0.5614527409493451,2.24581096379738,2.14879135707719,0.35950926054162,0.72475032453197,0.277527202355512,0.277527202355512,5.92467431301158,0.469903636420704,0.0217504555018153,0.041068053457886,0,1,1,7.82370411843527,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0566004980416293 0.217275354504841 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.9880100000000001,4.3351,409952588.354057,8714090.536399739,-122928439.04081,275952247.070405
gen_1059_1,46106279.0306169,11500.0,50,1300,4,0,0.189680992418667,0.4018746331973825,1.60749853278953,0.916542787935585,0.394296536200214,0.237086805154802,0.237086805154802,10,6.01085570453201,0.0514339772914536,0.0705133091608994,0.01,0,1,1,3.35744332893006,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.134435962981544 0.360411761194351 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01502,25.6233,0,3290227.54875435,-12997324.2728971,16032279.4052772
gen_1060_2,46533268.4993628,11500.0,50,1300,4,0,0.191603294584784,0.40011123475508,1.60044493902032,0.88004660837166,0.389005247015879,0.245533298791852,0.245533298791852,10,5.95436197144212,0.0504694285034202,0.0705786031519994,0.01,0,1,1,3.22030340120615,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.136476117643761 0.365882395888213 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.94492,31.4882,30398959.6087625,-9755064.226825161,-13161567.7549504,15819799.4363727
gen_1067_1,30512377.3106886,11000,50,1300,4,0,0.207373877484351,0.2858603513795525,1.14344140551821,0.735210589566743,0.374614851844439,0.266868610015779,0.266868610015779,10,0.278572612223215,0.0103215665838216,0.0101880275546573,0.01,0,1,1,6.92948226211593,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.91609,21.5529,22593470.7990981,11096846.1899283,-26083109.61,17861497.78
gen_1068_2,29600267.0221357,11000,50,1300,4,0,0.208864602590911,0.2826016265336425,1.13040650613457,0.728088686738377,0.3727067901665,0.259144375379954,0.259144375379954,10,0.282933143766713,0.0104268435533158,0.0100554152012337,0.01,0,1,1,6.88583802017383,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.04149,21.4047,20559208.2879526,-161384.91215324,-10895512.1632079,13182744.6830459
gen_1069_1,210894545.504451,15750.00,50,1300,4,0,0.143658924385905,0.6296311295412025,2.51852451816481,2.44465301940264,0.273239205386303,0.668168241571332,0.200497999039292,0.200497999039292,13.2996721277945,1.95170033254032,0.046465432904195,0.203306559700426,0,1,1,5.60216317037749,0.0108735563005088,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.189182514905347 0.776961018662457 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.06298,35.2488,151998828.257293,-1971999.90038797,-46317055.2711485,92517856.91134459
gen_1070_1,207096134.014428,15750.00,50,1300,4,0,0.144044353253208,0.6325718445101525,2.53028737804061,2.40724545206293,0.268120021589217,0.666805989973876,0.193713038411737,0.193713038411737,13.196043761936,1.90006118166191,0.0482392417188268,0.203061292059138,0,1,1,5.74241753861564,0.0106779984449619,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.193462500094855 0.779293112680293 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.0576,35.3963,147744403.827981,-8130281.769632269,-45327133.3475836,92381018.4569456
gen_1071_1,209434487.03438,15750.00,50,1300,4,0,0.142698498049751,0.6456171243219875,2.58246849728795,2.35031908062124,0.272531327420427,0.683273629018245,0.195017864987254,0.195017864987254,13.2585954592563,1.9208578249251,0.0467677966958843,0.201089784744219,0,1,1,5.53843118465086,0.0107622134504956,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.19297199129581 0.746550194930565 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.06354,35.2742,157048257.883772,-1246573.9881143,-46343845.6792599,92833654.65915379
gen_1072_1,210867295.503616,15750.00,50,1300,4,0,0.145156730487943,0.6346908378613875,2.53876335144555,2.33866764679505,0.274693726127897,0.660283152659773,0.192910465116799,0.192910465116799,13.1520820163889,1.92749650900904,0.046170137693407,0.201162778859516,0,1,1,5.50961575333495,0.0110216279967455,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.189188495927397 0.75222760741245 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.06263,35.3296,150918810.79843,-2217124.68539341,-45439055.4612447,92899343.4242263
gen_1074_2,108814849.924343,12500.0,50,1300,4,0,0.123382624990353,0.2449191144704818,0.979676457881927,0.680828503818484,0.2621925007869,0.170055595806334,0.170055595806334,10,7.30358025245764,0.172023725859122,0.0734919211221929,0.01,0,1,1,3.27968615151476,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.96354,21.9299,45545313.9887114,-11729304.5770481,-28482909.7341048,28699369.6373887
gen_1075_3,110332978.322869,12500.0,50,1300,4,0,0.122580307903374,0.25195615897514,1.00782463590056,0.700514080597553,0.267101460130338,0.170680748220067,0.170680748220067,10,7.26745661867469,0.171489330569981,0.0723584957847325,0.01,0,1,1,3.37318986444594,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9702499999999999,22.2663,49672188.1388005,-3454938.03172465,-29698734.8206574,28623892.5730577
gen_1078_6,96487685.0574277,12500.0,50,1300,4,0,0.127947661516862,0.2316025956789962,0.926410382715985,0.54084188815055,0.250427186370427,0.182677759224316,0.182677759224316,10,8.214832701827991,0.153802419046406,0.0535696149190469,0.01,0,1,1,3.1388534370102,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00307,22.4341,43233176.6436034,-13684934.6880528,-29799463.4255767,31887023.3734837
gen_1079_7,98025247.76211941,12500.0,50,1300,4,0,0.130957778056758,0.2308515359892045,0.923406143956818,0.539044667238742,0.25124353668428,0.181141554300557,0.181141554300557,10,8.19016397855906,0.155817796894116,0.0514716198998038,0.01,0,1,1,3.17279280964658,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01275,22.5133,41671530.7017323,-6342826.474661751,-30362434.6183613,30880851.8911945
gen_1080_8,96507463.8390634,12500.0,50,1300,4,0,0.130625074540055,0.2361729249061318,0.944691699624527,0.563116229017335,0.252504222534201,0.175239341291599,0.175239341291599,10,7.97789497352744,0.152776010310045,0.0526343136359775,0.01,0,1,1,3.15364401173219,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.02419,22.4156,43078475.87842049,2735294.89369369,-30148387.4194324,31233938.283124
gen_1081_5,835119563.40652,23000,50,1300,4,0,0.193636014764477,0.5533626668161875,2.21345066726475,1.65354417519325,0.31367533963473,1.0908238255729,0.20690878117187,0.20690878117187,8.50451356032886,1.99137753980123,0.0614381766491383,0.1797789244466,0,1,1,3.32030633851886,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0961563939831685 0.368083550478704 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01885,1.7728,601922860.507365,68420609.5867701,-155004466.757959,409513369.222329
gen_1082_6,829493444.249593,23000,50,1300,4,0,0.195409033201635,0.553613759516535,2.21445503806614,1.61763212694176,0.323817126925599,1.10297605503616,0.205219897416048,0.205219897416048,8.34280464674567,2.04065722653568,0.0614552841114998,0.184893002607394,0,1,1,3.21484749294817,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09809677956542 0.365695381680317 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00955,1.7506,594185006.5023229,28983092.4149698,-151154267.766568,409293647.633433
gen_1084_1,52317514.8501992,11000,50,1300,4,0,0.180948384403344,0.61129763161011,2.44519052644044,2.23062539809516,0.289740892106667,0.410227046634536,0.205625473761465,0.205625473761465,6.60510904180445,0.577876457579155,0.0213932568600168,0.0441250885084039,0,1,1,5.71009419059102,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.091946271550376 0.4899538991265 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.04459,-13.376,33622414.0786135,-1769875.01209835,-17030025.791,6986617.478
gen_1085_2,51972235.2538258,11000,50,1300,4,0,0.180439341512765,0.596786349874875,2.3871453994995,2.22495364837607,0.287777392736636,0.399492474041297,0.212849698951375,0.212849698951375,6.42466781241242,0.557730817954428,0.0210970202903962,0.0440704936427763,0,1,1,5.68853632065933,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0905377852313686 0.491680710509419 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.04206,-13.1227,34037052.0007346,-2423787.4515906,-17677017.947,7617062.496
gen_2003_7,86468466.58103171,13800.0,50,1300,4,0,0.07037058142991739,0.3368692087645175,1.34747683505807,0.692169924931601,0.19645158962626,0.140459885574644,0.140459885574644,10,13.1152812681953,0.257573597604642,0.08006743506900969,0.01,0,1,1,5.47055249727331,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0728272421874572 0.151229159968207 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97085,34.3908,64583504.1874736,374628.206080198,-29313641.3497958,32339815.942443
gen_2004_8,90033975.4913002,13800.0,50,1300,4,0,0.0703134508477524,0.33792818401591,1.35171273606364,0.689755036254413,0.194228103008587,0.140206874543801,0.140206874543801,10,12.9697125383955,0.259286031714873,0.08258637520298361,0.01,0,1,1,5.44570927568246,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.07119631454139019 0.156920705217635 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9712,34.1715,58695544.7667194,366359.938384267,-30050458.8578418,31177640.7402344
gen_2010_1,98958854.7302624,689.9999999999999000,50,1300,4,0,0.15170433190302,0.29580283292412,1.18321133169648,0.599022037639283,0.284851787428372,0.190709760872647,0.190709760872647,10,9.401682886714109,0.150723496227292,0.0541547991681844,0.01,0,1,1,3.99037735044956,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.13186093249172 0.582683173609432 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.06431,39.5155,50990623.1932343,-3249803.09639736,-4017584.09256649,4110307.38369925
gen_2011_2,179468505.843356,689.9999999999999000,50,1300,4,0,0.154250349970534,0.2913376410931825,1.16535056437273,0.599254368624184,0.281819752996787,0.193881744362647,0.193881744362647,10,9.400862963497641,0.152091597591061,0.0520561677645892,0.01,0,1,1,4.08250164640555,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.134941022572108 0.598012115219142 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.05968,42.774,112974040.279931,-3936281.0441209,-4413120.23916012,4332451.26562393
gen_2012_1,23387192.14,11000,50,1300,4,0,0.124883695847355,0.2266249050199985,0.906499620079994,0.613079078556038,0.174670651662163,0.15064032941591,0.15064032941591,10,9.70420996861067,0.10216426093597,0.0582677543990125,0.01,0,1,1,2.46005736810854,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9771300000000001,27.7249,12718660.3319786,3066131.13418235,0,6315259.54473764
gen_2014_1,189475386.2,15500.0,50,1300,4,0,0.154798019940499,0.3756812654261,1.5027250617044,0.8524309190064669,0.204563326168433,0.192903413359774,0.192903413359774,10,9.141628227840179,0.162205352655728,0.0614735024808906,0.01,0,1,1,4.06409697877243,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97456,32.9009,165978187.592202,343592.807862908,-43796791.9344082,78808096.01417281
gen_2015_1,70265223.5693065,11000,50,1300,4,0,0.157253336323192,0.29060807755409,1.16243231021636,0.657546600654721,0.303909980649501,0.180059996055462,0.180059996055462,10,5.75818576203892,0.125639858629312,0.0584789610555745,0.01,0,1,1,4.7044058326981,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00988,27.7775,51463473.9701658,-11530151.942175,-25215766.8292522,31244932.9170631
gen_2016_2,71079563.29288891,11000,50,1300,4,0,0.153311754179886,0.28831481979828,1.15325927919312,0.646937878787518,0.308310711539956,0.183554414698621,0.183554414698621,10,5.59510483304039,0.129609208103679,0.0599073628931656,0.01,0,1,1,4.5725358363823,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.0122,27.9937,53788216.4716721,-9824559.24073085,-25404623.4145761,31741274.535656
gen_2021_14,152586644.802825,17000,50,1300,4,0,0.149407079946063,0.339148916915,1.35659566766,0.718284736941568,0.272417223002063,0.184559151216224,0.184559151216224,10,9.649573004084081,0.204975472120568,0.063479751940188,0.01,0,1,1,3.7471230134205,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.95996,27.1121,115279070.18157,-15398137.6222435,-49018481.1728541,48379073.5420771
gen_2024_2,108100446.894949,15000,50,1300,4,0,0.140207213005051,0.276688239189155,1.10675295675662,0.661138976527005,0.277829190868651,0.257079988287389,0.257079988287389,10,8.644294168148191,0.207557347007096,0.0467904670265503,0.01,0,1,1,3.70091583372094,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0283119901584461 0.172946158540947 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.96635,25.8987,69712133.3398338,-6704210.66225446,-41160149.9140263,41742438.9316002
gen_2028_6,110470307.527771,15000,50,1300,4,0,0.141533667792915,0.283993088279735,1.13597235311894,0.651046621859539,0.271353758693906,0.261211925436929,0.261211925436929,10,8.5900621545501,0.203371186354198,0.0479352800024208,0.01,0,1,1,3.72723273860291,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0283815097064711 0.176099767547892 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97242,25.8058,65804614.318345,-900903.784301877,-41280738.2822037,42260004.3794839
gen_2030_8,108179150.129217,15000,50,1300,4,0,0.137732337652124,0.288221267361905,1.15288506944762,0.639310903342487,0.270161778015085,0.256180270528141,0.256180270528141,10,8.85834268579492,0.204495833693072,0.0482526364274789,0.01,0,1,1,3.64607256987132,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0293098239625804 0.172572864756896 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.96361,25.9085,69538675.56027991,-9849163.054861689,-41143505.42631,42237306.916737
gen_2036_1,107325694.307219,10500.0,50,1300,4,0,0.125024369685911,0.43566993067311,1.74267972269244,1.71331186818467,0.240637742372719,0.278220606380375,0.15050190007803,0.15050190007803,5.62580722622946,1.41292391285859,0.0377539766477421,0.0522054060432129,0,1,1,9.08808681561146,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.95738,40.7061,71383955.40873471,2326386.27378177,-32341330.6355942,39695614.01579989
gen_2037_2,107571180.567611,10500.0,50,1300,4,0,0.12429026450403,0.4411855168432475,1.76474206737299,1.70471853161333,0.234873122577253,0.271363207275979,0.148858594405348,0.148858594405348,5.63324014986213,1.42386981241591,0.0373273120949976,0.0513340991328005,0,1,1,9.01305640603649,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.93803,41.0086,72452673.30743369,-12012861.7628943,-32419386.3307592,40019604.6266938
gen_2038_3,108142809.283454,10500.0,50,1300,4,0,0.121093014190905,0.43690150760049,1.74760603040196,1.67854669901873,0.241891812811024,0.281901037345408,0.157927029657736,0.157927029657736,5.56171743093361,1.66273468548339,0.0322230394623708,0.287701905578258,0,1,1,9.0093198225135,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.94763,40.9637,71406951.50757751,-4670460.6956616,-31640905.901324,39248258.9823194
gen_2040_1,201368655.754533,15750.00,50,1300,4,0,0.147430063947011,0.56852672272101,2.27410689088404,2.13640583073918,0.2405936365854,0.628676544888876,0.179588804137288,0.179588804137288,12.1670928301318,1.92622005773117,0.0458926945318468,0.210096588095012,0,1,1,6.14963329207208,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.213149927735503 0.876194069808419 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98898,30.6286,136046296.661597,-7368156.47080434,-30281606.6885351,100402186.952972
gen_2041_2,201766158.744693,15750.00,50,1300,4,0,0.14895520463041,0.566038564199955,2.26415425679982,2.08898139820669,0.24397955252789,0.60955103523354,0.184987030366622,0.184987030366622,12.2804884779193,1.91468615333024,0.0445534495728929,0.20304874447389,0,1,1,6.14581909604918,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.211620692036231 0.879657702257987 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99603,30.488,143326529.05182,-2030177.69778478,-30145730.1235249,101370253.659187
gen_2043_2,630752565.958723,24000,50,1300,4,0,0.238656334180152,0.7660784252341825,3.06431370093673,1.97162422098429,0.322901312890928,0.562876404516865,0.282570772883482,0.282570772883482,8.078392870917449,1.6656421950832,0.0257566751906415,0.0609874658533372,0,1,1,4.74471527724992,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0620794791110791 0.566092940667551 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00618,37.1328,346950054.543794,-36692059.4819474,-207056388.105103,320623920.853133
gen_2044_3,692476477.046125,21000,50,1300,4,0,0.100007683518343,0.7142032438178725,2.85681297527149,1.75351179362624,0.233962958633783,0.717366185103077,0.209143309472781,0.209143309472781,9.63119054253213,1.06803487882367,0.0360135997417383,0.123079596955329,0,1,1,3.12175265106224,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.128958338149451 0.411295651755529 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01171,39.203,545601412.348538,6578139.15332565,-196662271.597704,306758432.27841
gen_2045_4,743727576.350409,21000,50,1300,4,0,0.16241376766935,0.726353932854755,2.90541573141902,2.71512390831774,0.344685269669304,0.802516619203077,0.254124888244318,0.254124888244318,9.618236888374669,2.62273582036141,0.0404989788755775,0.153707704602275,0,1,1,3.50812415473688,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.143703583321068 0.583817961183004 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.9903,39.1056,526740899.209748,-74916316.0444217,-100123241.56,333469650
gen_2046_1,651183072.42021,20000,50,1300,4,0,0.220370596198132,0.69228188475984,2.76912753903936,1.49396912607029,0.292980902360985,0.902106047159061,0.27078077274668,0.27078077274668,7.9957560302061,0.878809587816941,0.0354125640279381,0.113304608154576,0,1,1,2.82492999458686,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.110870278429007 0.5287843568409329 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99891,39.544,511886080.085132,55344790.2990598,-108032944.965043,321508501.711393
gen_2047_2,647149878.913164,20000,50,1300,4,0,0.21672931684088,0.6795054174677225,2.71802166987089,1.53402564272303,0.291363623245386,0.92106840505451,0.272641338658379,0.272641338658379,7.98948127645068,0.8879521721950731,0.0358368078892818,0.113771175741684,0,1,1,2.89715258527547,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.11333135988703 0.524200491215428 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99686,39.749,529759362.199972,47884664.7386803,-104661043.576273,323341019.248349
gen_2054_1,115622949.829081,689.9999999999999000,50,1300,4,0,0.153062255956465,0.296177483896085,1.18470993558434,0.596343371211085,0.288383334587328,0.190769310319214,0.190769310319214,10,9.16600971654989,0.154421589545673,0.0544922863943502,0.01,0,1,1,4.03117492500646,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.130411274833372 0.59412612610124 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.06524,45.1778,90018906.37953861,4446300.64787595,-4993100.70382631,4885382.507806361
gen_2055_2,69650679.63275069,689.9999999999999000,50,1300,4,0,0.150796227111714,0.295218588298245,1.18087435319298,0.603036889829207,0.284297608871013,0.18842873855005,0.18842873855005,10,9.07309239946771,0.15207743184641,0.0544717363826931,0.01,0,1,1,4.06066666295053,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.133343112369068 0.594565711029805 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.07291,44.8269,51775591.3180758,9890281.195852911,-26051903.25,15976388.8
gen_2056_3,46581592.120633,689.9999999999999000,50,1300,4,0,0.157472956760321,0.28895081533835,1.1558032613534,0.59405834513763,0.287780083508231,0.185772904127254,0.185772904127254,10,9.02770271510817,0.151836432883283,0.053185727585014,0.01,0,1,1,4.08431555336993,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.136108512234408 0.581609428610653 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.07773,45.0306,27502320.5825697,7647129.22532787,-7902615.13235117,7813163.267061421
gen_2057_4,114864380.666002,689.9999999999999000,50,1300,4,0,0.155206665890291,0.289167836851905,1.15667134740762,0.6073674085112289,0.292207703014836,0.187924511490506,0.187924511490506,10,9.358395589026619,0.155718487343984,0.0534328781481832,0.01,0,1,1,4.02206549641024,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.134532691539265 0.607950304671656 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.07461,41.804,50684187.9442334,9829859.492392281,-12087261.8720163,11791324.23804
gen_2058_5,73235160.54158161,689.9999999999999000,50,1300,4,0,0.156863717761589,0.2938788464727125,1.17551538589085,0.595197321349289,0.284556783134118,0.186409482990741,0.186409482990741,10,9.02192411413416,0.151637689943891,0.0524561489649117,0.01,0,1,1,3.99848786202748,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.134033706157934 0.602461138121318 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.07694,42.1318,30970484.6722931,6608656.17792485,-7434656.45323303,7276915.77513651
gen_2059_6,113018319.971292,689.9999999999999000,50,1300,4,0,0.15744628916611,0.2832616046133325,1.13304641845333,0.597387936248444,0.287029509564862,0.185813261497533,0.185813261497533,10,9.35010723690502,0.156428222410614,0.0537023312235251,0.01,0,1,1,3.9632122449968,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.134673681959277 0.602642043429892 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.08353,43.6049,43348984.2760144,8974411.675248342,-24384855.461,14532299.273
gen_2060_1,100974593,11500.0,50,1300,4,0,0.129965120342835,0.3770897290089975,1.50835891603599,0.824091705071489,0.387085386070171,0.217732234889237,0.217732234889237,10,7.68085595152594,0.084247076077899,0.0698387765660137,0.01,0,1,1,3.30043171584606,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.128144556057127 0.707332838140894 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97517,32.0107,50769790.687559,-870072.425790271,-13642655.9246816,16823914.9765134
gen_2061_5,100364584.8,11500.0,50,1300,4,0,0.12580229607692,0.377666472370025,1.5106658894801,0.845341116429898,0.403676320665549,0.222751605621412,0.222751605621412,10,7.58959724868929,0.08189537336241449,0.0729844010128453,0.01,0,1,1,3.34387728109956,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.129885810557031 0.7042550601650031 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97542,31.8142,46912125.0839084,-886707.020449638,-13476504.6079771,16133660.0902486
gen_2062_2,100148673,11500.0,50,1300,4,0,0.128620932018664,0.376256542097455,1.50502616838982,0.83213562498488,0.392660750422804,0.220365055460222,0.220365055460222,10,7.50128685525794,0.08204095216181601,0.070840064334143,0.01,0,1,1,3.21453293256462,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.127854901388474 0.703062873454392 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97015,32.1768,49475084.3232734,-909071.200627182,-13842234.1934865,16553983.1709787
gen_2063_11,352297983.41787,20000,50,1300,4,0,0.191272909612942,0.558759305460845,2.23503722184338,1.80545373802611,0.247864859093418,0.43446545309342,0.20616501327022,0.20616501327022,14.7992703462001,1.66678917597644,0.0740629145089071,0.0785728729372844,0,1,1,6.1948830040202,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.131922701058844 0.750702290336019 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99413,37.3628,259780769.472675,29380438.9431105,-67068610.7195914,125995531.298965
gen_2064_12,353577216.341277,20000,50,1300,4,0,0.198265866280301,0.571760032062045,2.28704012824818,1.81476633016775,0.250246868084436,0.417571711633354,0.206042246815632,0.206042246815632,14.7433220908174,1.7203412002414,0.07488318341528059,0.0770717675060965,0,1,1,6.25485634361487,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.127360670649963 0.677196917318972 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.989,37.1611,247874550.00916,16770819.4425677,-66745078.77631111,125559830.033267
gen_2069_1,51611933.0540299,11000,50,1300,4,0,0.132047091756854,0.428086248115695,1.71234499246278,1.67432753258985,0.24952969160839,0.400432061496796,0.196355714112404,0.196355714112404,6.107127386868,0.449100501766196,0.0388881832155399,0.0592212326824199,0,1,1,2.09427953171544,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.133330417062622 0.506281487579481 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99081,44.2378,31694694.6251169,-3305417.75477491,-14247713.5847208,23848436.9408552
gen_2073_1,626956900.197733,24000,50,1300,4,0,0.232123611525167,0.787430443246615,3.14972177298646,1.89472809397336,0.312551544700051,0.571152368282201,0.282732842341997,0.282732842341997,8.042133202410771,1.63130434907973,0.0252934310870478,0.0606394733847119,0,1,1,4.78634356811922,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0646734404373448 0.5777143036279599 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.9662500000000001,31.0039,473373842.322757,45658055.0539587,-169321169.144879,257205845.451355
gen_2091_1,100808734.6,11500.0,50,1300,4,0,0.119260698258248,0.2485487533537845,0.9941950134151381,0.6155278328632,0.319939966568956,0.208017124790722,0.208017124790722,10,8.44111767042777,0.0856915255014785,0.0314025864723837,0.01,0,1,1,4.47370711159601,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97029,28.3093,28837604.2157381,-3449325.37813294,-13187919.2154855,15784886.6862478
gen_2092_1,476643849.198753,20000,50,1300,4,0,0.176396053616796,0.511766669164295,2.04706667665718,1.97365733031929,0.271743498196453,0.225107598190312,0.225107598190312,10,7.3165585881006,0.272367673363467,0.0380721040721284,0.01,0,1,1,3.33360681051202,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.99185,41.0256,348993836.114038,-78075644.14404921,-118968445.812119,180333202.431328
gen_2093_2,413478915.313189,20000,50,1300,4,0,0.17255781546915,0.5006249842629775,2.00249993705191,1.99729462185502,0.271790645513311,0.21634164256847,0.21634164256847,10,7.31055407261476,0.270961899555149,0.0370197912551463,0.01,0,1,1,3.28558189037256,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9728599999999999,33.1572,315804972.445372,-44229590.3584657,-117951626.536436,185486093.439604
gen_2094_3,481327456.929814,20000,50,1300,4,0,0.21278581263274,0.618070858482155,2.47228343392862,2.37412631153595,0.316171454609558,0.269446662588138,0.269446662588138,10,8.1800689175725,0.0703483978975564,0.0405651944782585,0.01,0,1,1,2.84203912114631,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9922299999999999,32.7139,326010094.955155,13788899.8626748,-144214756.964589,192905989.068886
gen_2095_4,475496667.556395,20000,50,1300,4,0,0.165382165543782,0.5659252276341425,2.26370091053657,2.06833851886913,0.281499481397169,0.20535805297941,0.20535805297941,10,9.01403412369709,0.304586769940252,0.0405587120503187,0.01,0,1,1,3.07100263712928,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,2,2,[0 0 0 0 0 0 0 0 0 0],[1 1.2 0 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98956,33.5195,384301297.50208,11433909.8354056,-144348324.105609,193607759.779878
gen_2322_3,47133886.6906008,10500.0,50,1300,4,0,0.135614820701117,0.61594825312954,2.46379301251816,1.80323555976357,0.255631518942537,0.410739804014389,0.160890100223757,0.160890100223757,4.45158014260149,0.37324356560007,0.021248307089248,0.06339402748252961,0,1,1,6.17647337724431,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0773319850559346 0.323849116496742 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.02644,25.8829,34370872.62522779,1001412.80425424,-12860151.2594149,19351623.0660025
gen_2323_4,46128338.4356648,10500.0,50,1300,4,0,0.134278066840326,0.62873387726635,2.5149355090654,1.79202628061157,0.255641689372133,0.415280793136258,0.159617642189702,0.159617642189702,4.45641638381762,0.384897612011186,0.0208416807888779,0.0643816046734122,0,1,1,6.15002819432421,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0767526683356846 0.328133545421064 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.02602,25.4584,32557922.5848377,666687.572085578,-12972653.7105627,19507535.4155153
gen_2324_1,53539829.1399539,10500.0,50,1300,4,0,0.149059200884472,0.68280919779418,2.73123679117672,2.48358281386271,0.271188627389779,0.158051589153758,0.156744940988242,0.156744940988242,5.56300846283417,0.811437354814904,0.042133739922672,0.08705920038176231,0,1,1,5.25764129845053,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0797420477679931 0.334629224643111 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.02719,25.3531,34989074.655062,894454.3812100771,-16054868.7966354,19822111.973376
gen_2325_2,66537869.1187571,10500.0,50,1300,4,0,0.198655885283835,0.9024392279982675,3.60975691199307,2.67657415372133,0.369004891169176,0.236381660297401,0.227904606739432,0.227904606739432,5.49128959307652,0.598409325595759,0.0388154977258481,0.108059357956569,0,1,1,4.26221469973587,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0768497418945655 0.328209669783711 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.02592,25.0078,33002271.7441131,408944.916197751,-13006189.1622841,19761341.5580941
