"Component ","Base Power ","Base Voltage ","Frequency ","Field current ","Number of poles","Rs ","Xl ","X0 ","Xd ","Xq ","Xpd ","Xpq ","Xppd ","Xppq ","Tpd0 ","Tpq0 ","Tppd0 ","Tppq0 ","Xc ","Stator connection ","Number of mass","H [5] ","Kd [5] ","D [5] ","Kij [4] ","Dij [4] ","F [4] ","H (Exciter) ","Kd (Exciter) ","D (Exciter) ","K (Generator-exciter) ","D (Generator-exciter) ","Exciter Type ","Exciter control ","Mechanical control ","Saturation ","d-axis saturation curve points","q-axis saturation curve points","Imd [10] ","Fluxmd [10] ","Imq [10] ","Fluxmq [10] ","d-axis damper ","q-axis damper ","Type of bus","Voltage ","Angle ","Active power ","Reactive power ","Reactive power minimum","Reactive power maximum"
gen_3154_3,56482992.7750938,11000,50,1300,4,0,0.100625005390029,0.3718171642226625,1.48726865689065,0.653736277539516,0.236309943563933,0.165369049217552,0.165369049217552,10,6.01524441617657,0.136285069723614,0.0409194248579442,0.01,0,1,1,6.02022996824328,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.15043238382088 0.424900714945514 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.99783,50.4819,38150068.13653801,-1787086.23269442,-18611840.6733032,29551508.5583902
gen_3155_1,70401088.7629353,11000,50,1300,4,0,0.0936156283468008,0.5263130529960151,2.10525221198406,0.670176763130911,0.248329524861369,0.190548348950408,0.190548348950408,10,5.23850024223793,0.0372836178079247,0.0311510650548153,0.01,0,1,1,3.60993799746037,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.193288791911094 0.9991211643911661 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.0006,52.4612,54788962.4938389,188969.746815553,-19541021.7327923,39445308.756288
gen_3156_2,55849572.7342218,11000,50,1300,4,0,0.100444898027927,0.3816853033265675,1.52674121330627,0.644433860891126,0.23943890593769,0.163149734124541,0.163149734124541,10,5.90473576803925,0.136108365259133,0.0414171042172238,0.01,0,1,1,5.93844899515156,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.137111357472371 0.404672492164746 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.97188,45.4918,37385241.6237806,-2253410.38367646,-19681359.9202316,40159007.5342683
gen_3264_1,240121851.232834,15000,50,1300,4,0,0.178184038713109,0.615674319156795,2.46269727662718,2.38781679937579,0.250429041439458,0.422410171864554,0.195174052917492,0.195174052917492,10.4247302248478,0.918850534861675,0.021265989656467,0.0325859198257327,0,1,1,6.63361655944912,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.08939795621950181 0.473065880312119 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.05379,64.66249999999999,158622483.443077,10879602.3745763,-16042929.7403083,18392053.9760521
gen_3295_1,989914190.588519,21000,50,1300,4,0,0.199349076014333,0.7230897461436875,2.89235898457475,2.72520976324555,0.327267125567719,1.09732162832391,0.209308132514635,0.209308132514635,6.49822890136416,2.09722201965679,0.0349455311762402,0.24632794285465,0,1,1,2.40391258200398,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.17525998005369 0.49884011385245 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.07483,56.0724,672011629.407089,11841863.4473528,-210943182.773757,380783861.394891
gen_3301_1,47830978.4304584,66000,50,1300,4,0,0.142658731834032,0.5216690686102951,2.08667627444118,1.14978754612617,0.300747628742829,0.203913950338028,0.203913950338028,10,11.7666526484396,0.134077290374553,0.0403545063221827,0.01,0,1,1,2.70277349474677,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.07104306664131579 0.258720623917179 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00241,46.1648,32325133.0143116,3763016.86895667,-16413106.9646683,16038295.2337386
gen_3417_1,327941066.311374,15750.00,50,1300,4,0,0.18968452615547,0.5542875514127075,2.21715020565083,1.41951625270746,0.316110383726307,0.787180420593359,0.237618300461792,0.237618300461792,8.841047646263609,1.41977305095177,0.0355467345670331,0.134924549088813,0,1,1,3.86626404018374,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0944042776855384 0.341244472153904 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00238,65.05159999999999,233797681.069169,15388958.5213543,-39163123.4456237,143431122.585477
gen_3418_2,328221132.472344,15750.00,50,1300,4,0,0.187139095534687,0.5441811000095925,2.17672440003837,1.42679221200664,0.323964714750415,0.756816770962905,0.240845218756702,0.240845218756702,8.945346971706019,1.42720811647829,0.0365770018170588,0.134260131702991,0,1,1,3.820521598591,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09130882321532351 0.344133747342508 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01725,64.14870000000001,228995223.334108,18305990.7175563,-47780816.282485,143201212.325564
gen_3419_3,333526844.753549,15750.00,50,1300,4,0,0.188146094688028,0.5382673037995125,2.15306921519805,1.43418260413315,0.329564754615189,0.756886540021514,0.237310461413464,0.237310461413464,9.011984201988669,1.42844083372038,0.035481092891423,0.133668741711881,0,1,1,3.70773104398279,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0920463975860691 0.354161911594402 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.0801,60.5688,181826398.928217,2929921.44144773,-60670346.03693061,146550946.039439
gen_3420_4,335174992.911071,15750.00,50,1300,4,0,0.189250415644329,0.5501170843886199,2.20046833755448,1.45560889990954,0.315368204015424,0.775654590973863,0.243262402186636,0.243262402186636,8.822544645974411,1.46002057570033,0.0354735213819658,0.130525620050728,0,1,1,3.7787187784072,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0921633735830476 0.350613086293964 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.07699,60.9899,193427735.065703,20864884.1696903,-54823367.15865619,142575249.858822
gen_3421_5,323952838.555873,15750.00,50,1300,4,0,0.189813048525085,0.5584359856872475,2.23374394274899,1.44029444648721,0.329721502720378,0.756618822208838,0.244184825941338,0.244184825941338,9.00120812370675,1.42893853170797,0.0353049714509398,0.136436433299445,0,1,1,3.74056686070515,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0925870090375864 0.346753837848036 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01396,61.8337,143623418.079618,8577015.2216617,-82922326.2770218,145388036.156339
gen_3422_6,321767278.076075,15750.00,50,1300,4,0,0.18743372169754,0.5410429907657101,2.16417196306284,1.4382248303974,0.321553241912043,0.755177663953509,0.239014847423183,0.239014847423183,9.070795653609091,1.46636158179026,0.0360380109102698,0.135713061690563,0,1,1,3.75828660446685,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0946230090580741 0.33824450410502 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01738,65.2957,252815251.121725,20528892.1560526,-71682896.6359228,143540259.748406
gen_3423_1,422530060.780491,20000,50,1300,4,0,0.271956206222065,0.58663344774302,2.34653379097208,2.38811071860604,0.374671747592278,0.615954936782364,0.313211768131238,0.313211768131238,6.97784928334411,1.03591020514723,0.0472164834095165,0.0680591719527729,0,1,1,2.71856869414169,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09498108428199779 0.29471710016448 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01525,50.4041,339366602.367447,9450693.26332528,-91574557.6726452,179942936.235107
gen_3424_2,422440994.499065,20000,50,1300,4,0,0.268802522245329,0.6021013914016075,2.40840556560643,2.38183231748082,0.360658929898404,0.6238518974469039,0.310896574940067,0.310896574940067,6.99216537688626,1.01008997280151,0.0456134201057721,0.0680016349351034,0,1,1,2.69100713427644,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09431959676947441 0.300689465802796 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01123,50.7401,328650323.317071,1834370.86554319,-92373041.45073789,181872876.888374
gen_3425_3,416575441.945856,20000,50,1300,4,0,0.262291630129796,0.58602766990196,2.34411067960784,2.3776905409731,0.36178484119568,0.624340658576926,0.314381588094635,0.314381588094635,6.8380361740361,1.018040044792,0.0466622058417415,0.068566897973977,0,1,1,2.70601596333087,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09837848503375431 0.301908637393909 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01182,50.9817,333605957.972587,3307253.65806478,-89721559.3289731,180996407.369385
gen_3426_4,411612221.374409,20000,50,1300,4,0,0.260394301671069,0.6006789432642975,2.40271577305719,2.37170177614689,0.364851457097568,0.6289099826193419,0.317155488227494,0.317155488227494,6.89142244027462,1.01466865255497,0.0470498466367135,0.07094914040844889,0,1,1,2.78368466207199,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.096046440549288 0.29969200202425 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01054,50.9876,352540245.030636,28110339.5883693,-92679939.08473401,186845473.877853
gen_3430_1,428869098.612061,20000,50,1300,4,0,0.278994397855829,0.577217709455405,2.30887083782162,1.6773203096858,0.32652929502558,0.393120866359747,0.300744122507051,0.300744122507051,5.13921708392445,2.03895327723585,0.0281393186561996,0.239056875193492,0,1,1,2.74872787492443,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0982709180471487 0.301524968782146 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01726,72.6204,291083117.94627,-1213972.36466594,-106226863.863412,181356975.155417
gen_3431_2,413432336.428249,20000,50,1300,4,0,0.277044602485257,0.57261486406764,2.29045945627056,1.75171339861888,0.325070057422668,0.406744629743905,0.299484664914687,0.299484664914687,5.21611048839986,2.08348544691689,0.027697838442307,0.238239405105589,0,1,1,2.72372304161079,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0971263587618247 0.290630471755229 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01886,73.52849999999999,337084054.74398,2372350.24599703,-108683592.199814,180782998.914132
gen_3434_1,158354711.054701,15000,50,1300,4,0,0.112458837043738,0.4354186370585825,1.74167454823433,1.63401958680067,0.243421422506694,0.676707782286685,0.182454745493736,0.182454745493736,9.62945421797982,1.59715483102575,0.0471132505866699,0.0756010422993917,0,1,1,7.10239334703865,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.159174129848718 0.875452109647449 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01934,51.8251,97701398.83497311,4294679.49318355,-44005962.5754378,64713450.4035086
gen_3435_2,157839378.21052,15000,50,1300,4,0,0.113130421920586,0.4372074026148525,1.74882961045941,1.62910746678001,0.235475331413152,0.66835482379538,0.181810139138531,0.181810139138531,10.075610053159,1.62233106968924,0.0450799652872374,0.07645218429751691,0,1,1,6.96282623333484,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.16086052753916 0.77851692851237 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01637,51.7865,99968940.6776247,1159175.5747586,-42916013.4657559,65640466.49780419
gen_3436_3,153609530.652668,15000,50,1300,4,0,0.112414862059581,0.427048611814845,1.70819444725938,1.68207166656596,0.232582163608365,0.667773232948966,0.183731930937944,0.183731930937944,10.5812228892087,1.64749556288123,0.0460557944513857,0.0757992805988761,0,1,1,6.94982702993392,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.139857704689354 0.694928226575279 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.009,51.9572,107519953.011375,-6630803.83109897,-43144307.8425118,65640340.41714611
gen_3437_4,375605614.145869,15000,50,1300,4,0,0.197573733603896,0.5656208392587025,2.26248335703481,2.24766059143685,0.33568448709901,0.566703780147931,0.260207124897318,0.260207124897318,7.41282163191959,0.554108337114216,0.0400270751188276,0.07693287145304489,0,1,1,3.14703987953276,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0786652872574516 0.489276197398547 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.06955,53.3166,254350826.058781,114025829.00407,-84200625.01158379,154606299.471656
gen_3438_1,209356691.142824,15750.00,50,1300,4,0,0.143520517237941,0.6299167819390425,2.51966712775617,1.66677655987348,0.226013841770897,1.33642655266873,0.169378895296929,0.169378895296929,13.7501555766666,3.58677893648786,0.562812431588769,0.6233602077560501,0,1,1,6.01690277789254,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.192392512983382 0.749744022292865 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.96738,52.4306,133617273.394639,1669069.5347473,-55428368.0641939,84253527.13164
gen_3439_2,205187497.459818,15750.00,50,1300,4,0,0.143617800862212,0.5840767539287325,2.33630701571493,1.73738662648201,0.223073005936742,1.35569246493266,0.173830290560033,0.173830290560033,13.5332678150258,3.572616360866,0.0561062996534631,0.6290303697572091,0,1,1,6.05484230023809,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.190450115207285 0.775795620411821 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.96634,53.6775,167280394.055444,3215774.74417374,-50221432.574884,88203119.38069111
gen_3442_1,628052562.262723,19500.0,50,1300,4,0,0.229095244088396,0.4690290484931325,1.87611619397253,1.90396073045302,0.33761339498919,0.539150571256271,0.280788481080346,0.280788481080346,6.49123385105608,1.43420447916258,0.03498675205498,0.0407677942737937,0,1,1,3.01790625403007,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.127818385281716 0.44485959874437 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98831,71.9766,392371622.716256,15863500.4029665,-113626588.569721,222015781.296394
gen_3443_2,638170104.924729,19500.0,50,1300,4,0,0.229082102052402,0.4808356375694275,1.92334255027771,1.94636825631536,0.348516051633307,0.531549231579946,0.272004663884919,0.272004663884919,6.36829916049261,1.46957646857947,0.0347444396400359,0.0406297421539202,0,1,1,3.0858770133506,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.131087403011043 0.447417936634156 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98849,71.9924,389173659.274105,16542018.9852119,-111292102.674488,217955337.709421
gen_3444_1,671132690.536673,20500.0,50,1300,4,0,0.223891816075658,0.462616370117815,1.85046548047126,1.89170319255325,0.322514147432987,0.520653011214687,0.244371353888186,0.244371353888186,6.53116008633329,1.41699244437274,0.0360051458599046,0.0471268866275903,0,1,1,2.85345358852949,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.131461175711383 0.451748831035984 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.97748,51.3566,446095845.639464,33846533.7004101,-208673075.855873,250306133.095035
gen_3448_1,35382485.4665436,11000,50,1300,4,0,0.126975880239205,0.356652551978605,1.42661020791442,0.8173371608082211,0.324694296703194,0.20019613171611,0.20019613171611,10,8.16106135559008,0.184429087537788,0.07114009471591561,0.01,0,1,1,2.43705472178757,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0906167020519232 0.263332975166002 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01974,34.1465,0,124195.797505276,-12923632.0733093,16067047.7952808
gen_3449_2,35106357.0457092,11000,50,1300,4,0,0.166865420665592,0.30697036185608,1.22788144742432,0.5403237317344169,0.285440440901094,0.221875491310218,0.221875491310218,10,6.78570924373809,0.160132405337552,0.0692698138938285,0.01,0,1,1,3.22817093857541,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.103165797910187 0.304445681607872 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.02374,39.1548,26060170.4499722,-192852.384490659,-12985960.8175233,16315765.9617718
gen_3453_1,24084150.3046104,11000,50,1300,4,0,0.137558170996606,0.2627915696300325,1.05116627852013,0.558998181402683,0.257704870495945,0.180433868899941,0.180433868899941,10,6.12672656222945,0.158503101532022,0.0562831844830886,0.01,0,1,1,2.96793422286119,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.107543722229227 0.339991694852011 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.94245,38.2918,0,2491480.80884786,-9511955.31778503,10619937.2978881
gen_3454_2,24713010.7383127,11000,50,1300,4,0,0.139443754817708,0.2758433507203775,1.10337340288151,0.553268195697572,0.258397505886387,0.186795227232389,0.186795227232389,10,5.97985164252343,0.152448674468719,0.0579157009681687,0.01,0,1,1,3.04276347701065,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.110582654210106 0.328403992902662 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9398,41.6558,18586411.6902135,1855504.098476,-9455394.026055001,10633135.8696334
gen_3455_3,23697435.0718665,11000,50,1300,4,0,0.135863187787472,0.2701580933232675,1.08063237329307,0.5450917308186179,0.259573580621509,0.184251038159709,0.184251038159709,10,5.91066214907914,0.152371044559637,0.0585304443674162,0.01,0,1,1,3.05121519623231,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.110161959833577 0.337843681309663 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.94267,41.6379,18792232.4971296,2315867.51971524,-9592254.3202294,10825806.1378729
gen_3456_4,24581863.8734054,11000,50,1300,4,0,0.139666955534485,0.2729835293692425,1.09193411747697,0.5663466325169429,0.255758276960114,0.186317456903402,0.186317456903402,10,5.96565050280886,0.153289203950041,0.0585229253903031,0.01,0,1,1,3.06111575495359,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.10631581778951 0.329448775223282 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.93537,38.3705,-502148.6751968039,570948.0673572051,-9784020.396228882,10797096.3336993
gen_3457_5,8765142.553886401,6600.0,50,1300,4,0,0.135675959777785,0.268288888149715,1.07315555259886,0.549201534618158,0.25611996492371,0.188679827526212,0.188679827526212,10,5.90421553250868,0.158422106663394,0.0570922884592786,0.01,0,1,1,3.01350850557629,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.109583096316978 0.342370632514881 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01518,37.6743,95861.40023078769,777090.3171950489,-3280304.42381278,4266772.48822525
gen_3462_1,195968994.493899,11000,50,1300,4,0,0.20213662038655,0.659242306136585,2.63696922454634,2.60532179370057,0.356630612569861,0.65147003647997,0.240594708883669,0.240594708883669,9.988602927371399,2.56252056546509,0.0459457762856036,0.153269049965311,0,1,1,6.02134603490704,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.130303922620299 0.396977485469589 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00347,49.4807,149137694.83177,-11938774.3127884,-65562756.31114841,83368404.08742429
gen_3463_1,105795435.098372,10500.0,50,1300,4,0,0.135855539930798,0.5600968019324924,2.24038720772997,2.07808341637021,0.273113670934318,0.472653432922438,0.175374579555728,0.175374579555728,8.665996484808529,2.57883605716052,0.0503824694449548,0.150552357514389,0,1,1,4.51023245711694,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.120702845322853 0.525762239581905 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.92011,52.4676,78570127.64308451,7658191.48109229,-37966390.5780572,49840034.8263651
gen_3464_1,189740778.37402,10500.0,50,1300,4,0,0.234970570188016,0.6467035999381625,2.58681439975265,2.1410347990822,0.292815330756642,1.5162614585096,0.241665739247855,0.241665739247855,10.4732344514504,3.45203370006289,0.045548999259132,0.422605552948779,0,1,1,6.28164900460839,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.125669128373265 0.461689355796017 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00491,42.3329,122659723.240664,-4114679.43222821,-43562894.29795,75681370.99780139
gen_3466_1,34700242.9670887,33000,50,1300,4,0,0.100544154949021,0.5354111614278525,2.14164464571141,1.07322426255606,0.264532680691266,1.0535195200108,0.174331337062223,0.174331337062223,3.85515368472785,0.800921465251595,0.486007277850062,0.0811903934385628,0,1,1,0.889749546607677,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.254026163375238 0.748099787806929 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99805,43.274,28531546.5193212,-5976465.87355519,-12621291.1846116,12835821.2239109
gen_3525_2,223215363.41426,15750.00,50,1300,4,0,0.170384856407298,0.6404796050221775,2.56191842008871,2.46432616055664,0.262067336944165,0.415023805266246,0.190478047210025,0.190478047210025,10.5113917976534,0.948073863982223,0.0210824453208363,0.0322791219606996,0,1,1,7.11769991533365,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.119813104767259 0.477150379756652 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98699,51.7711,151481625.780188,-3180323.97998087,-52160656.4629599,88333471.87093641
gen_3526_3,230990713.269683,15750.00,50,1300,4,0,0.170576797550311,0.6591896275808675,2.63675851032347,2.39513134009298,0.260411747399485,0.414466611137614,0.196436051865341,0.196436051865341,10.2293869178845,0.965527558209607,0.0218661442307755,0.0330936538539827,0,1,1,7.18924208271783,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.121039913816038 0.482770825374545 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98381,52.3544,162320706.638927,-6577040.77966753,-49809372.3358709,93677103.93004189
gen_3527_1,225237187.795574,15750.00,50,1300,4,0,0.170470155445393,0.6629519883183524,2.65180795327341,2.470071141202,0.256666094687534,0.403817578935996,0.193139204173116,0.193139204173116,10.5212591934707,0.9691151317872569,0.0216991204970051,0.0326575705833733,0,1,1,7.30375274606049,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.123148533204449 0.477072804204561 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99662,51.2158,134162182.604531,10374154.2792809,-54101183.2628633,88027697.02047099
gen_3585_1,416378375.744331,20000,50,1300,4,0,0.286182851218502,0.564136743018375,2.2565469720735,1.6770294983146,0.321704444057308,0.402020928110299,0.306198669456621,0.306198669456621,5.03132362128235,2.01377022638917,0.0281767686988693,0.23915942830476,0,1,1,2.74490874500852,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09769925569263289 0.296640700748144 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.0065,71.51309999999999,333830986.389622,18201650.0208466,-84600220.37755139,187426987.361648
gen_3586_2,426822030.8,20000,50,1300,4,0,0.279518983141054,0.568703848772885,2.27481539509154,1.74322218769863,0.31709007694535,0.403299651146959,0.296057862785854,0.296057862785854,5.03224208392203,2.04006330519915,0.027402938270336,0.238587287424132,0,1,1,2.73753789174743,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0954707451985683 0.295126953427708 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00423,71.7016,331572555.586178,14097260.140581,-85068206.0364242,187669186.300988
gen_3587_3,423626371.387602,20000,50,1300,4,0,0.281319335393957,0.570048846006975,2.2801953840279,1.74486660734506,0.320744155808352,0.404966220451379,0.303982554954616,0.303982554954616,5.168982744799,2.04926389493048,0.0273757392545929,0.239704781253589,0,1,1,2.71798191038147,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0948291099937633 0.292491000939277 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99478,66.7197,136302122.333584,-16738082.6868276,-123132548.622373,146622900.48844
gen_3588_4,515843401,20000,50,1300,4,0,0.278137262566527,0.5720967587517225,2.28838703500689,1.75201769268094,0.319455117593519,0.409774367539654,0.300327728850185,0.300327728850185,5.13414660817944,2.02966636954807,0.0273117118729278,0.234778617666801,0,1,1,2.74790081625897,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.09550755948787561 0.297212320385221 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00248,71.51860000000001,349539415.874761,9086868.038214741,-85198301.8893601,184270663.669502
gen_3655_1,579866190.144909,19000,50,1300,4,0,0.193236772105796,0.536179720030165,2.14471888012066,1.81843981607258,0.306154155093245,1.05026188927819,0.220684786459897,0.220684786459897,7.23080071737408,1.59401434882428,0.0209646982420236,0.251462698238902,0,1,1,2.18888416496571,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.07986746050357819 0.244492200583038 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00366,44.4172,367584851.894179,41030505.5378158,-178142572.029121,223737480.013492
gen_3656_2,566034920.721082,19000,50,1300,4,0,0.196368822226766,0.5421152264690025,2.16846090587601,1.80948558315402,0.304449887098744,1.08558250523871,0.227739578544162,0.227739578544162,7.16370960273896,1.55405060914112,0.0209569999435917,0.25156340522808,0,1,1,2.2019494577134,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0786993845665455 0.243997724476 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.0051,44.4101,364291288.39322,48745432.587144,-182997046.562657,220587290.059822
gen_4003_1,36283948.1079485,689.9999999999999000,50,1300,4,0,0.15678730553831,0.2934641098859725,1.17385643954389,0.5844911312768239,0.283242659330368,0.187902769177337,0.187902769177337,10,9.17843924118206,0.156655647353036,0.054201855822932,0.01,0,1,1,3.97934499998158,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.130051803027513 0.593210874324664 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.99352,70.0615,27496747.6991704,-197728.151173517,-223021.069807373,219363.540039561
gen_4007_1,121983711.870527,1000,50,1300,4,0,0.155252380674938,0.289299014913675,1.1571960596547,0.591163104061037,0.289727672589943,0.187455511361128,0.187455511361128,10,9.36529112092685,0.154809081167914,0.0526004907934926,0.01,0,1,1,4.09748774960963,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.135579899418633 0.587289435290266 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.99873,58.7091,80896908.53776619,4976529.913062599,-20219328.893,10099234.705
gen_4008_1,21604431.1194727,1000,50,1300,4,0,0.151160391656449,0.295109193776735,1.18043677510694,0.599822156392038,0.285328818768263,0.192075576484087,0.192075576484087,10,9.292492064600809,0.153276560122613,0.0529066271455958,0.01,0,1,1,3.93874299145839,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.132764551453758 0.608734394371044 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9941,56.5658,17264698.250152,655523.6094314611,-698904.260466341,718534.689576132
gen_4027_1,36261937.3,11500.0,50,1300,4,0,0.206326000192203,0.8276675732114825,3.31067029284593,2.90521842113486,0.364900018619536,0.524982509855181,0.291972666970454,0.291972666970454,6.92759781420697,2.21503148312215,0.0410523054329678,0.0402912167338654,0,1,1,0.638568286315212,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.146712868638802 0.413700690531591 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98064,43.6271,0,3575255.04164393,-8761768.545582891,23659881.5813195
gen_4028_1,37226840,11500.0,50,1300,4,0,0.205050811241381,0.7959422592825725,3.18376903713029,2.9652172489115,0.360967097370303,0.520752102683764,0.292826108609908,0.292826108609908,6.74260334243998,2.21459018998314,0.041636662135832,0.0414714867752045,0,1,1,0.650970138574322,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.14277624659054 0.404808979857806 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98165,43.6271,0,3753285.38779309,-8543905.67094088,23928625.7288768
gen_4029_1,36524171.1,11500.0,50,1300,4,0,0.208778605675325,0.795947279379935,3.18378911751974,2.94997158876411,0.367285415659053,0.52246138874907,0.287282751769409,0.287282751769409,6.8490337250568,2.22632003779057,0.0408653176035732,0.0403539084820077,0,1,1,0.635884067243268,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.145386544555426 0.40066567151933 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.9734699999999999,43.6271,0,258818.292321265,-8648045.37352174,24515034.4303111
gen_4030_1,37020949.1,11500.0,50,1300,4,0,0.207042969288304,0.8114360498571775,3.24574419942871,2.89404749008431,0.37042945535311,0.518581234419253,0.297246730734827,0.297246730734827,6.90915627587121,2.21485167982522,0.0410489713214338,0.0408038992714137,0,1,1,0.630729210312665,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.145483384316321 0.411864801630704 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.98277,43.6271,0,4239968.87961002,-8637836.731038989,24036779.6063656
gen_4033_1,37283358.7994021,11500.0,50,1300,4,0,0.207235419228673,0.8084679086366675,3.23387163454667,2.93847436736571,0.355066767665744,0.514116341434419,0.295284240628593,0.295284240628593,6.68756683983374,2.22052502406761,0.0410490254191682,0.0419163630865514,0,1,1,0.639498501921888,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.144497200919781 0.399766729901964 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.97606,44.1752,0,1932270.16302422,-8604334.55165476,23784596.585494
gen_4034_1,37528516.240641,11500.0,50,1300,4,0,0.203006632858887,0.8162936026647225,3.26517441065889,3.03361017050082,0.35693370004138,0.518068545253482,0.293150664801244,0.293150664801244,6.62671143864747,2.24587251405232,0.0409542281460017,0.0406969609949738,0,1,1,0.627455456197425,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.141204250569455 0.413058329032175 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.9660300000000001,44.1752,0,1952267.824,-8448062.14440614,23818713.4763575
gen_4035_1,36390120.1120326,11500.0,50,1300,4,0,0.205308668892831,0.8088157449744175,3.23526297989767,3.02947285106359,0.368124124032655,0.505550011212472,0.296604644083651,0.296604644083651,6.7742420677375,2.20991613238119,0.0418790184557438,0.0416608289591968,0,1,1,0.635680062490469,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.14528441200126 0.403249115825677 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.9779,44.1752,0,3338155.2571319,-8464857.105910782,23682589.4860667
gen_4036_1,36140879.8766029,11500.0,50,1300,4,0,0.203116274396889,0.829442892221735,3.31777156888694,2.99994834688795,0.362317013765639,0.504290030198172,0.289618320174166,0.289618320174166,6.72339465667494,2.28254319244996,0.0407950328448787,0.0415979244560003,0,1,1,0.631181208406319,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.144726410932373 0.403998799578985 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.97693,44.1752,0,2952519.72554466,-8506062.23549694,24083396.9847299
gen_4051_1,89957086.3413974,689.9999999999999000,50,1300,4,0,0.151992672766792,0.2951559283213575,1.18062371328543,0.589005427686963,0.288138393905014,0.19326474353706,0.19326474353706,10,9.43565296875313,0.150356083600782,0.0530004094565287,0.01,0,1,1,4.07913892430207,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.130269146872917 0.596963295393623 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.09411,76.7192,70775031.9602899,6074.88999310881,-15006561.913253,5006546.884034
gen_4052_11,198828031.233628,15750.00,50,1300,4,0,0.150394752274733,0.5965474841522524,2.38618993660901,2.16149507364677,0.223018523057457,0.351871006223373,0.177066295860335,0.177066295860335,5.96803053396195,1.01625046047312,0.0229278964031488,0.0346846397274174,0,1,1,9.209414504291489,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.122499680684879 0.47059609410353 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99553,51.276,127264972.509581,7903512.92538997,-71342037.42085959,88723222.660739
gen_4053_12,194910538.269533,15750.00,50,1300,4,0,0.157130740061402,0.6036265549005475,2.41450621960219,2.14257960294001,0.227537203013897,0.358970360463718,0.178184728439432,0.178184728439432,6.06553120166436,1.01559444761742,0.0228931397322565,0.0340843847026583,0,1,1,9.063417786185161,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.125413441236131 0.484584687893512 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99759,51.2282,135210093.454782,11477315.2025951,-71398716.37816541,85954802.87179819
gen_4054_18,203925937.385531,15750.00,50,1300,4,0,0.155965819212142,0.58947345005552,2.35789380022208,2.14296053675888,0.23191395131615,0.367635045382194,0.176058569985325,0.176058569985325,6.03764258647151,1.03706964065926,0.0229919012343977,0.034806307345489,0,1,1,8.14038782794727,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.13204855687893 0.430876162364613 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99607,52.171,137629578.773985,9789118.596352641,-70956120.51626669,88457155.35767379
gen_4058_1,162354895.274621,13800.0,50,1300,4,0,0.206327513656579,0.54238441960048,2.16953767840192,1.59470540627162,0.33853507436784,0.419636959563941,0.307269243356395,0.307269243356395,5.63698048211052,0.726625784244388,0.0506218219106086,0.102953386534937,0,1,1,5.4514807471307,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.171841255335836 0.517091084865388 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00101,49.2863,38494684.4491548,16763116.6103504,0,61223826.4574204
gen_4059_2,159278157.002991,13800.0,50,1300,4,0,0.205749020562507,0.5221725440230225,2.08869017609209,1.62818475317373,0.335911991840135,0.416023704865947,0.301625064722481,0.301625064722481,5.81185808123206,0.724394014978316,0.0516085953789297,0.104392981084529,0,1,1,5.32272242852952,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.177794018537272 0.512371368694585 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99526,49.257,37308413.7147125,11740120.5939442,0,61116945.1517053
gen_4061_4,159933895.852882,13800.0,50,1300,4,0,0.201001975690015,0.5310093617159874,2.12403744686395,1.66299619626347,0.336042857806105,0.400268676634878,0.300271373260999,0.300271373260999,5.6157100670028,0.719611669196747,0.0519176516891457,0.100536718044896,0,1,1,5.38528578400845,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.171242699662223 0.5128988242358899 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00174,49.0832,38770804.742195,18323136.900162,0,61441359.1394201
gen_4062_1,266940658.88878,16000,50,1300,4,0,0.203523496957496,0.48675963286485,1.9470385314594,1.98192206219537,0.282545331689436,0.570550813626498,0.225983217998967,0.225983217998967,6.40017122149468,1.20413972176285,0.0405958254551515,0.0331877614304423,0,1,1,3.71073684319854,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.133453439018223 0.572741040422116 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00541,49.2231,55875072.0689865,12202752.1266136,-43588679.1613652,102605515.642208
gen_4064_3,272704311.920097,16000,50,1300,4,0,0.205531044285744,0.50477326384012,2.01909305536048,1.99154805296706,0.286583961114474,0.581868880489841,0.219337989206985,0.219337989206985,6.45610193923116,1.23758522977959,0.0407054398311302,0.0325030825398862,0,1,1,3.76831985305063,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.132293339465745 0.5578299672517461 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01184,49.4661,61313445.7642919,19010021.6837332,-44697540.6577112,102179665.919766
gen_4065_4,262876889.418112,16000,50,1300,4,0,0.208191523430869,0.50358357649867,2.01433430599468,1.98178839047998,0.281459558275994,0.560561018139124,0.223078246046975,0.223078246046975,6.6274527862668,1.22703910976136,0.0418088025366887,0.0325258976228535,0,1,1,3.66887286957353,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.132835075129289 0.567994472252904 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.00877,49.4007,58176223.5661949,15919317.246771,-43971128.0946154,105959633.671166
gen_4066_1,175505024.693906,15750.00,50,1300,4,0,0.155368680819869,0.60153904773295,2.4061561909318,1.7430849492806,0.224632904800586,0.885276040819683,0.181146601661108,0.181146601661108,13.1314481748268,3.29759017562494,0.0204176598712802,0.0916507558718789,0,1,1,6.96312351168133,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.172373836642802 0.457313768823195 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01738,50.8848,78796676.5485445,5715587.193107,-37492361.4150464,63159811.665549
gen_4067_2,88515861.5344204,11500.0,50,1300,4,0,0.166284906353592,0.464406105964735,1.85762442385894,1.55376504692249,0.25109557152912,0.6944936321191491,0.217818839299027,0.217818839299027,11.023837137199,1.50445765501354,0.0203490700470284,0.124218902628869,0,1,1,4.62459111272357,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.112281255816171 0.579237865740879 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.01721,51.6451,49608791.4977608,5563277.93701654,-17900387.1763423,35972756.9751696
gen_4072_1,50093021.3746056,11000,50,1300,4,0,0.158843087055115,0.4955897862495625,1.98235914499825,1.0053735620528,0.283952252129093,0.368525704099913,0.234599338155985,0.234599338155985,5.24826739054872,2.84290729199213,0.0405561378989369,0.0327926296308637,0,1,1,1.98785841308534,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.217126812126255 0.854401902809273 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.0036,48.563,38611398.4149723,-1447468.11458711,-16818697.6697296,20589500.5164901
gen_4078_11,34967409.21,689.9999999999999000,50,1300,4,0,0.150826305462979,0.2874148914692925,1.14965956587717,0.600045177151449,0.281397389925085,0.188476831981447,0.188476831981447,10,9.29321550414898,0.156875069002854,0.0534858602050692,0.01,0,1,1,3.91619372858945,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.132571890313644 0.586623261474539 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.0024,59.8542,22818891.8386586,-7020941.58437103,-7664210.99454165,7442999.83186647
gen_4079_12,100765322.4,689.9999999999999000,50,1300,4,0,0.152027188693173,0.2894250309343325,1.15770012373733,0.593313001164701,0.282097413945943,0.192326170376968,0.192326170376968,10,9.000116564193741,0.152052130030934,0.0530122577400878,0.01,0,1,1,3.94851786133042,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.132173920214409 0.584840002771933 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00267,60.2181,17313522.3124386,-4972803.44702303,-5252761.26880199,5212099.18666631
gen_4081_2,77611180.44,1000,50,1300,4,0,0.156753281643614,0.2834964207565075,1.13398568302603,0.600816943613812,0.286708662318997,0.192364343761466,0.192364343761466,10,9.233899371488951,0.155092288947199,0.0524527228628285,0.01,0,1,1,3.9770387449814,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.133919472242007 0.592968022181187 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01253,70.6331,63226850.6484948,6521236.869879629,-21980508.199,11909516.936
gen_4082_3,109932953.7,1000,50,1300,4,0,0.153208841144806,0.29221099415829,1.16884397663316,0.5979652850278649,0.28833330417797,0.191972146908753,0.191972146908753,10,9.395676630106751,0.152527046041796,0.0532631505943835,0.01,0,1,1,3.94146927141561,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.130500552000711 0.590768476321362 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.96231,70.6949,93216660.2577516,-26255097.8837705,-31140036.9320298,31408483.860828
gen_4083_4,50331527.63,1000,50,1300,4,0,0.153164466423914,0.292150312308165,1.16860124923266,0.597276761271991,0.281930342026055,0.18944713531679,0.18944713531679,10,9.072410927480091,0.154496698463336,0.054348768913094,0.01,0,1,1,4.03938563412428,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.13162055727141 0.580039693395607 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9821299999999999,70.49160000000001,38318988.2633566,-2394380.55101959,-6106830.9832802,6175535.15918693
gen_5004_1,147696965.934895,13800.0,50,1300,4,0,0.18852995700622,0.2488115041930125,0.99524601677205,0.821763478043268,0.344339294709731,0.261126842256635,0.261126842256635,10,8.74702504477464,0.132720764507353,0.0711697793488857,0.01,0,1,1,3.66786438781908,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.126354949656867 0.668281596952546 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98803,-11.167,100949965.172718,15858097.1790647,-88039735.0739222,103178625.964909
gen_5005_2,147170128.862932,13800.0,50,1300,4,0,0.18503765401477,0.2942086525436025,1.17683461017441,0.716933679748327,0.38534526446485,0.340287405041512,0.340287405041512,10,10.4756066911179,0.0499426819268614,0.082799718471244,0.01,0,1,1,3.83138867123635,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.16493288499862 0.360802925336175 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98282,-11.1988,101988012.94916,11223793.7533833,-103961025.919649,112744375.113212
gen_5006_1,99826822.90775701,13800.0,50,1300,4,0,0.101724166010972,0.252783072046935,1.01113228818774,0.553383511886001,0.174827369039645,0.145292613220634,0.145292613220634,10,7.59521613064688,0.174535932511487,0.07492338583823289,0.01,0,1,1,3.80142738206545,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.184031333498284 0.542391815814152 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9882,-9.721500000000001,73446184.7861416,11707272.6332725,-37692884.8471694,53654592.7810948
gen_5008_1,59560990.06,11000,50,1300,4,0,0.142380864560977,0.31643721961882,1.26574887847528,0.839073885753751,0.388478278086521,0.260877983275335,0.260877983275335,10,8.23614376574289,0.563970345699927,0.220169016325381,0.01,0,1,1,3.20729808327276,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.128608798471396 0.457621719811577 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.05511,-16.8894,47216573.469236,1213641.35779217,-12695080.0597709,11685417.1768175
gen_5010_1,123244468.957768,13800.0,50,1300,4,0,0.153043946614489,0.3234723457974025,1.29388938318961,0.7116745720347391,0.315454478991916,0.248701347889379,0.248701347889379,10,9.55923343802802,0.221254664713051,0.08602358342721129,0.01,0,1,1,3.17207759841112,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.155571648985008 0.502723538072314 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98159,-22.6446,-1437843.02386409,-6768.52515642531,-70406023.237661,83832183.03075989
gen_5012_1,37868305.058335,11000,50,1300,4,0,0.154325268304674,0.31332075052592,1.25328300210368,0.6501649588178841,0.282818324382417,0.209052208983339,0.209052208983339,10,6.1387404654175,0.185631442188285,0.0487754687140929,0.01,0,1,1,3.01769822124741,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.226847723557148 0.756103740836726 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9472699999999999,-24.5186,2054325.35428554,-3695504.50593,-11850309.1197205,14740269.701425
gen_5016_6,72603132.7684186,11500.0,50,1300,4,0,0.148048650905234,0.6207415717325649,2.48296628693026,1.9367207089148,0.202967797270976,0.261927351441234,0.192224249258754,0.192224249258754,9.081384618370789,0.820173190496862,0.0501156165834982,0.0513946956919972,0,1,1,1.25006516969763,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.0781780890945811 0.389785741567006 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,0.99307,-21.6029,49579877.53745349,-7535040.49162455,-26664161.2693365,46168054.2550115
gen_5017_1,192647608.940816,14500.0,50,1300,4,0,0.107299279139843,0.5157990052463125,2.06319602098525,1.74826330939308,0.193334957496822,0.625304266330786,0.157140769721009,0.157140769721009,8.84829626792343,1.2809844690403,0.0700780015490018,0.0902931747429538,0,1,1,6.32548919849815,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.198745998335816 0.771605615922101 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.05574,-20.9527,137396424.963428,23132332.6218313,-38910738.3759441,119704536.603408
gen_5018_2,96002555.5250328,13200.0,50,1300,4,0,0.146977232673694,0.5749339060363124,2.29973562414525,1.91000741438824,0.255677304739668,0.627477423870005,0.185621718681883,0.185621718681883,5.73168120799819,0.507553317747079,0.0205177206187509,0.0209077860121615,0,1,1,7.12228956878535,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,2,0,3,2,[0.8 0.12254166426044 0.553614712604321 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,2,G,1.05271,-21.2257,64711473.4428376,8644864.607815819,-18359682.3917715,60562258.0148267
gen_5019_1,16427802.1572973,11000,50,1300,4,0,0.184275091849733,0.329393194384175,1.3175727775367,0.86042637053947,0.290093605467817,0.226428245000541,0.226428245000541,10,5.08864011024823,0.0506473413563799,0.0403257830180228,0.01,0,1,1,3.5755401427187,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.148136353833452 0.373060623571973 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.05495,-7.1724,9824507.83043848,50819.8441695888,-5930855.29242624,10640462.8411658
