"Component ","Base Power ","Base Voltage ","Frequency ","Field current ","Number of poles","Rs ","Xl ","X0 ","Xd ","Xq ","Xpd ","Xpq ","Xppd ","Xppq ","Tpd0 ","Tpq0 ","Tppd0 ","Tppq0 ","Xc ","Stator connection ","Number of mass","H [5] ","Kd [5] ","D [5] ","Kij [4] ","Dij [4] ","F [4] ","H (Exciter) ","Kd (Exciter) ","D (Exciter) ","K (Generator-exciter) ","D (Generator-exciter) ","Exciter Type ","Exciter control ","Mechanical control ","Saturation ","d-axis saturation curve points","q-axis saturation curve points","Imd [10] ","Fluxmd [10] ","Imq [10] ","Fluxmq [10] ","d-axis damper ","q-axis damper ","Type of bus","Voltage ","Angle ","Active power ","Reactive power ","Reactive power minimum","Reactive power maximum"
gen_5020_1,40330566.31,11000,50,1300,4,0,0.134963406756986,0.3810283620997225,1.52411344839889,1.01153627024861,0.331986889290344,0.311260443435982,0.311260443435982,10,8.1213656418398,0.052081095239846,0.0510424262552988,0.01,0,1,1,2.83653903900413,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0366475281999447 0.260852762719151 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.04821,-6.7953,34931952.5974112,9933.722652494909,-12126771.8605092,19686562.1649055
gen_5021_4,40079519.2,11000,50,1300,4,0,0.113523972480558,0.3277596861496575,1.31103874459863,0.844808232254558,0.221801029459969,0.202375394717208,0.202375394717208,10,7.74166894327733,0.0520080470480025,0.0520592333364766,0.01,0,1,1,2.793804211932,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0756900096446276 0.255148485631705 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.05035,-7.1268,32308907.6933498,941951.6572624909,-12454219.313194,12143054.1370763
gen_5022_1,33646398.6921869,11000,50,1300,4,0,0.198508361308137,0.2781714209972425,1.11268568398897,0.689297532958444,0.323259469884913,0.236117589125643,0.236117589125643,10,8.794950967328621,0.296337645051768,0.0571208542329259,0.01,0,1,1,3.10728719173116,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0483750213727355 0.220065048394725 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00571,-6.0398,24963966.1360357,239045.050738007,-4144594.91161164,12872827.8792766
gen_5023_2,33327303.1253414,11000,50,1300,4,0,0.191337353344774,0.2951254563045225,1.18050182521809,0.678727157317801,0.292724154486554,0.230609839008423,0.230609839008423,10,8.505664929847701,0.296561451896094,0.0552932796410751,0.01,0,1,1,3.05276727499324,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.061208732411731 0.234609147235518 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.0064,-6.0454,24074777.1746134,463680.075544119,-4153276.83904674,12896859.0873806
gen_5026_5,34233340.8685471,11000,50,1300,4,0,0.197707602338633,0.2791817630784925,1.11672705231397,0.680790583598427,0.290301190034254,0.236424257267034,0.236424257267034,10,8.890312088392671,0.300883624962764,0.0573895943954121,0.01,0,1,1,3.05742282888037,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0458928027772461 0.212981410968583 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00365,-5.9849,24197047.9211855,-379025.940144062,-4080205.19196987,12951013.3723076
gen_5028_1,37749957.9498544,11000,50,1300,4,0,0.146029489391949,0.3817076594338275,1.52683063773531,0.931190368100046,0.298232134659123,0.19172438368178,0.19172438368178,10,5.2067745354725,0.0504008927976247,0.0510837835329585,0.01,0,1,1,3.34441089279763,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.103439713951666 0.516975282889325 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.03199,-9.5951,28467912.9616367,10404304.9218566,-6027418.92396854,21035087.1851171
gen_5030_1,53977121.8854003,11000,50,1300,4,0,0.140662283638492,0.3485029874456825,1.39401194978273,0.736305897139013,0.343287756925263,0.235786713897018,0.235786713897018,10,8.64943542546825,0.180747697769199,0.0854219186349074,0.01,0,1,1,3.7682907769829,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.170116121705621 0.562692960999906 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.96138,-8.062799999999999,34362381.8564035,-10180680.3593985,-16953172.179811,32883658.7648791
gen_5031_1,169174009.550363,18000,50,1300,4,0,0.150000232957536,0.284239473331895,1.13695789332758,0.59993613721244,0.293749337338842,0.189779104838148,0.189779104838148,10,9.041361163789411,0.154765920261852,0.0537578068670817,0.01,0,1,1,3.99882500327495,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.131990863871295 0.587945094942581 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.95645,0.858,105104009.283556,3302910.61631516,-44351617.7679878,69934474.452585
gen_5032_2,175344738.017768,18000,50,1300,4,0,0.151001792532625,0.2913045119952575,1.16521804798103,0.536486257723533,0.251639862527372,0.193999882639735,0.193999882639735,10,9.287123952137771,0.100951359749306,0.0103272682637908,0.01,0,1,1,3.96614725872991,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.16173102060263 0.625932889161631 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.9564,0.8236,104805398.459447,3113070.38174029,-61813172.6492383,76476597.5557431
gen_5033_3,168121105.693281,18000,50,1300,4,0,0.153649799219565,0.33033053490864,1.32132213963456,0.730186092278571,0.20045689177108,0.197674625989841,0.197674625989841,10,9.075324358544311,0.0503834899619687,0.06294329689163709,0.01,0,1,1,3.97437572812242,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.21758591457447 0.723073925689096 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,E,0.9492,0,85445430.155,-7136651.074,-52964055.7177365,76612570.2468935
gen_5035_3,33765911.3864647,11000,50,1300,4,0,0.152719729563687,0.3324290807856025,1.32971632314241,0.779741670365911,0.35684469100507,0.270542959116865,0.270542959116865,10,6.81108015392441,0.250154000217095,0.09003412593388931,0.01,0,1,1,4.3367640540353,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.155825510529103 0.375505177639891 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.02356,-18.3995,26219989.1117512,-793026.88851878,-26058079.3043599,31603466.0905134
gen_5036_2,36765344.79,11000,50,1300,4,0,0.12207409822382,0.328477779476205,1.31391111790482,0.810418596626027,0.276278702782234,0.202567852386343,0.202567852386343,10,4.74182861999143,0.0521088133030571,0.0503703514533118,0.01,0,1,1,3.6387557173972,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.130004509726446 0.3844666306603 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01721,-19.4208,15942434.7942778,-4483969.93664932,-8372556.32321583,10196189.0817224
gen_5037_1,67989325.93083011,16000,50,1300,4,0,0.120166825281456,0.3417731959463575,1.36709278378543,0.773800725478213,0.268367017591372,0.154590323728044,0.154590323728044,10,9.36225530854426,0.124031776573509,0.120159769652411,0.01,0,1,1,4.44698162184097,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.10233863189118 0.315026509076357 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98842,-12.1599,53384679.52529129,2897061.52168536,-41059067.7038999,63485158.8034071
gen_5039_3,68369977.0728708,16000,50,1300,4,0,0.12255032122694,0.345817406959365,1.38326962783746,0.759295067272615,0.26482190166926,0.151491135660326,0.151491135660326,10,9.23990161442198,0.124749082532711,0.121516685611568,0.01,0,1,1,4.76331831911812,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.104359039773699 0.325621367128682 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98837,-13.1707,53873371.6477824,5237919.69531728,-39385449.1197271,63492386.6791651
gen_5040_4,66635863.77399039,16000,50,1300,4,0,0.121783336702734,0.33797765557235,1.3519106222894,0.771706657495815,0.262631974991411,0.15076357232756,0.15076357232756,10,9.168173366552219,0.124714353952557,0.120458483378403,0.01,0,1,1,4.7692725137691,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.104809342531953 0.330422795515973 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98685,-13.2267,55893356.14417,4376945.288409251,-39798392.68693469,64671274.24897631
gen_5041_5,67289418.8493956,16000,50,1300,4,0,0.122313331592828,0.3381369468171625,1.35254778726865,0.764464471541578,0.263262884269469,0.152875007173279,0.152875007173279,10,9.34968512048945,0.125774919527583,0.123486709968187,0.01,0,1,1,4.70445267175557,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.103324919275474 0.319894299880718 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98994,-13.2084,57623874.4085221,6159925.98070428,-39843374.3292117,65740965.5093215
gen_5045_1,83725310.62298449,1000,50,1300,4,0,0.150901294900104,0.2931414341859625,1.17256573674385,0.601463688726537,0.282160180495121,0.187590657388442,0.187590657388442,10,9.225314274639819,0.15217215720797,0.0534204910303466,0.01,0,1,1,3.97084814723791,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.135350074209971 0.593002652212512 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.07274,-24.2464,7435417.17353323,-308987.41889149,-15343719.6063,5340221.7664
gen_5229_1,65762442.77972729,11000,50,1300,4,0,0.125010490226559,0.2976124256313775,1.19044970252551,0.763497128221812,0.322644502173923,0.176101364248898,0.176101364248898,10,6.73293403918971,0.0909491299521178,0.097808016075287,0.01,0,1,1,2.19749375593499,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.13622060100215 0.381984546021139 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98622,-17.0292,45994681.1998802,1321563.10736672,-13739466.1876559,25962507.4446783
gen_5230_2,36144729.3923702,11000,50,1300,4,0,0.153669304103823,0.33397639319566,1.33590557278264,0.915428744871658,0.365363388416171,0.213989995891694,0.213989995891694,10,6.12523303502239,0.102987064241897,0.0965313172165304,0.01,0,1,1,3.28062221393734,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.139380181227671 0.424489421675215 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98727,-22.5776,0,1593404.15728837,-7257341.34119935,15655531.2086362
gen_5231_1,32946558.3476471,11000,50,1300,4,0,0.201959629971534,0.3720311078469975,1.48812443138799,0.74173240119312,0.345077492259443,0.312922025034204,0.312922025034204,10,5.61352256229613,0.0102467300137505,0.0100398460892029,0.01,0,1,1,4.01807729780488,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.115702980337292 0.245185146695003 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.98153,-8.644,26478867.7188798,-4810241.36099475,-11541152.5720352,11953001.3476595
gen_5233_3,34046855.5721222,11000,50,1300,4,0,0.20698387010023,0.3603165998380875,1.44126639935235,0.739921911919257,0.334961609239457,0.305760274389759,0.305760274389759,10,6.05379235495231,0.0102200157905463,0.0102656072343234,0.01,0,1,1,4.04112954632146,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.103846765680169 0.247347393259406 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.01403,-8.3081,28290144.3598012,3038663.34651271,-10834745.8300074,8065644.633768409
gen_5234_1,16386692.7560885,11000,50,1300,4,0,0.201951610031538,0.3727677593976425,1.49107103759057,0.921757557777688,0.303159159672447,0.268113687559031,0.268113687559031,10,5.64482695443556,0.050517378540244,0.0522233921196312,0.01,0,1,1,3.23149796708208,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0610244330719579 0.309846977207577 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00599,-13.0718,13345418.7931493,-167070.114086708,-5459655.31480033,6282474.35201425
gen_5235_1,32555253.9895289,11000,50,1300,4,0,0.140295098836534,0.2869998430705175,1.14799937228207,0.769669891044311,0.298827058867458,0.197526443671156,0.197526443671156,10,5.58797247438924,0.0510988949274179,0.0827419097926468,0.01,0,1,1,2.6615870565176,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.09009034515637911 0.419124758634716 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,0.99813,-10.0054,21907119.1165335,-1672272.54103906,-9615301.83150899,15337314.3838458
gen_5236_2,31920388.7789045,11000,50,1300,4,0,0.146810719989706,0.2764931506459825,1.10597260258393,0.763595954369288,0.296021782608586,0.197912716191891,0.197912716191891,10,5.56003692662343,0.0521085245034192,0.08112469797395171,0.01,0,1,1,2.6100362072587,0,0,[0 0 0 0],[0 0 0 0],[0 0 0 0],0,0,0,0,0,0,1,1,0,3,2,[0.8 0.0920970805417746 0.402873759800568 0 0 0 0 0 0 0],[0.8 1 1.2 0 0 0 0 0 0 0],[0.595 1 0 0 0 0 0 0 0 0],[0.8 1.27 0 0 0 0 0 0 0 0],1,1,G,1.00408,-10.036,21921752.2649333,-147830.591569655,-9664504.731958728,15511989.2131266
